<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=gb2312" />
<title>S7-1200 与 S7-1200/S7-1500 TCP 通信</title>
<link href="mnp.css" rel="stylesheet" type="text/css" />
</head>

<body>
<h3>S7-1200 与 S7-1200/S7-1500  TCP 通信</h3>
<p>S7-1200 与 S7-1200 之间的以太网通信可以通过 TCP 协议来实现，使用的通信指令是在双方 CPU 调用   T-block （TSEND_C，TRCV_C，TCON，TDISCON，TSEND，TRCV） 指令来实现。通信方式为双边通信，因此 TSEND 和   TRCV 必须成对出现。</p>
<p>此外本文也可用于S7-1200和S7-1500 TCP 通信。</p>
<h4>  硬件和软件需求及所完成的通信任务</h4>
<p>  <strong>硬件：</strong></p><p>① 两台S7-1200 CPU（PLC_1：CPU1215C DC/DC/DC，固件版本V4.4和PLC_2：CPU1214C DC/DC/DC，固件版本V4.4）</p><p>② PC（带以太网卡）</p><p>③ TP电缆（以太网电缆）</p>
<p>  <strong>软件：</strong></p>
<p>TIA PORTAL STEP7 V16</p>
<p> <strong>所完成的通信任务：</strong></p><p>① 将PLC_1 的通信数据区 DB3 块中的 100 个字节的数据发送到 PLC_2 的接收数据区 DB4 块中。</p><p>② 将PLC_2 的通信数据区 DB3 块中的 100 个字节的数据发送到 PLC_1 的接收数据区 DB4 块中。</p>
<p>S7-1200之间 TCP 通讯，可以分2种情况来操作，具体如下：</p>
<ol>
  <li><a href="01-S7-1200.htm#a">第一种情况：两个 S7-1200 在一个项目中操作</a></li>
  <li><a href="01-S7-1200.htm#b">第二种情况：两个 S7-1200 不在一个项目中的操作</a></li>
</ol>
<h3><a name="a" id="a"></a>一. 第一种情况（同一项目中操作）</h3>
<p>使用 STEP 7 V16 在同一个项目中，新建两个S7-1200站点，然后做 TCP 通讯。</p>
<h4>  	1.1 通信的编程，连接参数及通信参数的配置</h4>
<h4>  <strong>1.	打开 STEP7 V16 软件并新建项目</strong></h4>
<p>在 STEP7 V16 的 “Portal 视图” 中选择 “创建新项目” 创建一个新项目</p>
<h4>  <strong>2.	添加硬件并命名PLC</strong></h4>
<p>然后进入 “项目视图”，在“项目树” 下双击 “添加新设备”，在对话框中选择所使用的S7-1200 CPU添加到机架上，命名为 PLC_1，如图1所示。</p><p>同样方法再添加通信伙伴的S7-1200 CPU ，命名为 PLC_2。</p><p><img src="images/1-01.jpg" width="707" height="695" /></p><p>图1. 添加新设备  </p>
<p>为了编程方便，使用 CPU 属性中定义的时钟位，定义方法如下：</p><p>在 “项目树” &gt; “PLC_1” &gt; “设备组态” 中，选中 CPU ，然后在下面的属性窗口中，“属性” &gt; “系统和时钟存储器” 下，将系统位定义在MB1，时钟位定义在MB0，如图2所示。</p><p>时钟位我们主要使用 M0.3，它是以2Hz 的速率在0和1之间切换的一个位，可以使用它去自动激活发送任务。</p>
<p><img src="images/1-02.jpg" width="605" height="542" /></p>
<p>  图2. 系统位与时钟位</p>
<h4><strong>3.	为 PROFINET 通信口分配以太网地址</strong></h4>
<p>在 “设备视图”中点击 CPU 上代表PROFINET 通信口的绿色小方块，在下方会出现PROFINET 接口的属性，在 “以太网地址” 下分配IP 地址为 192.168.0.1 ，子网掩码为255.255.255.0，如图3所示。</p><p><img src="images/1-03.jpg" width="698" height="378" /></p><p>图3. 分配IP 地址</p>
<p>  同样方法，在同一个项目里添加另一个新设备S7-1200 CPU 并为其分配 IP 地址为192.168.0.2</p>
<h4>  <strong>4.	创建 CPU之间的逻辑网络连接</strong></h4>
<p>在项目树 “项目树”&gt;“设备和网络” &gt;“网络视图” 视图下，创建两个设备的连接。用鼠标点中 PLC_1 上的PROFINET通信口的绿色小方框，然后拖拽出一条线，到另外一个PLC_2 上的PROFINET通信口上，松开鼠标，连接就建立起来了，如图4所示。</p><p><img src="images/1-04.jpg" width="454" height="198" /></p><p>图4. 建立两个 CPU的逻辑连接 
</p>
<h4>1.2 在 PLC_1 中调用并配置&ldquo;TCON&rdquo;、&ldquo;TSEND&rdquo;、&ldquo;TRCV&rdquo; 通信指令</h4>
<h4><strong>1．在 PLC_1 的 OB1 中调用&ldquo;TCON&rdquo; 通信指令
  </strong></h4> 
① 在第一个 CPU 中调用通信指令，进入 &ldquo;项目树&rdquo; &gt; &ldquo; PLC_1&rdquo; &gt; &ldquo;程序块&rdquo; &gt; &ldquo;OB1&rdquo; 主程序中，从右侧窗口 &ldquo;指令&rdquo; &gt; &ldquo;通信&rdquo; &gt; &ldquo;开放式用户通信&rdquo;下调用 &ldquo;TCON&rdquo; 指令，创建连接，如图5所示。
</p>
<img src="images/1-05.jpg" width="705" height="274" />
<p>图5. 调用&ldquo;TCON&rdquo;通信指令</h4>
<p>② 点击&ldquo;开始组态&rdquo;按钮(如图5中红色方框所示)，分配连接参数，在伙伴&ldquo;端点&rdquo;的下拉菜单中选择伙伴为&ldquo;PLC_2&rdquo;，在本地&ldquo;连接数据&rdquo;的下拉菜单中选择&ldquo;新建&rdquo;，如图6所示：</p>
<p><img src="images/1-06.jpg" width="1078" height="567" /></p>
<p>图6. 分配连接参数 </p><p>③ 定义PLC_1的 &ldquo;TCON&rdquo;连接参数 </p>
<p>PLC_1 的 TCON 指令的连接参数需要在指令下方的属性窗口&ldquo;属性&rdquo;&gt; &ldquo;组态&rdquo;&gt;&ldquo;连接参数&rdquo;中设置，同样使用&ldquo;新建&rdquo;，创建伙伴方的&ldquo;连接数据&rdquo;，&quot;PLC_2_Connection_DB&quot;，如图7所示。</p><p><img src="images/1-07.jpg" width="1079" height="686" /></p>
<p>图7. 定义 TCON 连接参数 </p><p><strong>连接参数说明：</strong></p>
<table width="684" border="0">
  <tr>
    <td width="117">端点</td>
    <td width="595"><div align="left">：可以通过点击选择按钮选择伙伴 CPU ：PLC_2 </div></td>
  </tr>
  <tr>
    <td>连接类型</td>
    <td><div align="left">：选择通信协议为 TCP（</div></td>
  </tr>
  <tr>
    <td>连接ID　</td>
    <td> <div align="left">：连接的地址 ID 号，这个 ID 号在后面的编程里会用到</div></td>
  </tr>
  <tr>
    <td>连接数据</td>
    <td><div align="left">：创建连接时，点击&ldquo;新建&rdquo;（见图6所示），创建本地和伙伴的连接数据。</div></td>
  </tr>
  <tr>
    <td>主动连接设置</td>
    <td><div align="left">：选择本地 PLC_1作为主动连接</div></td>
  </tr>
  <tr>
    <td>地址详细信息　</td>
    <td><div align="left">：定义通信伙伴方的端口号为：2000；</div></td>
  </tr>
</table>
<p>④ 组态完成后 &ldquo;TCON&rdquo; 指令如图8所示。</p>
<p><img src="images/1-08.jpg" width="710" height="370" /></p>
<p>图8 &ldquo;TCON&rdquo;通信指令
  </h4>
</p>
<h4><strong>2．定义 PLC_1 的&ldquo;TSEND&rdquo;发送通信块接口参数</strong></h4>
 ①　调用 &ldquo;TSEND&rdquo; 在OB1内调用  发送100个字节数据到PLC2中 </p>
<p>进入 &ldquo;项目树&rdquo; &gt; &ldquo; PLC_1&rdquo; &gt; &ldquo;程序块&rdquo; &gt; &ldquo;OB1&rdquo; 主程序中，从右侧窗口 &ldquo;指令&rdquo; &gt; &ldquo;通信&rdquo; &gt; &ldquo;开放式用户通信&rdquo;下调用 &ldquo;TSEND&rdquo; 指令，如图9所示。</p><p><img src="images/1-09.jpg" width="728" height="559" /></p>
<p>图9. 调用 TSEND </p><p>②　创建并定义PLC_1的发送数据区 DB 块。</p>
<p>通过&ldquo;项目树&rdquo;&gt;&ldquo;PLC_1&rdquo;&gt;&ldquo;程序块&rdquo;&gt;&ldquo;添加新块&rdquo;，选择&ldquo;数据块&rdquo; 创建 DB 块，在DB块的&ldquo;属性-&gt;常规-&gt;属性&rdquo;中，取消勾选&ldquo;优化的块访问&rdquo;，点击&ldquo;确定&rdquo;键，定义发送数据区为 100个字节的数组，如图10及图11所示。</h4>
<p><img src="images/1-10.jpg" width="1136" height="598" /></p>
<p>图10. 创建发送数据区 DB 块</p><p>注意：对于双边编程通信的 CPU ，如果通信数据区使用 DB 块，既可以将 DB 块定义成符号寻址，也可以定义成绝对寻址。使用指针寻址方式，必须创建绝对寻址的 DB 块。</p>
<p><img src="images/1-11.jpg" width="829" height="78" /></p>
<p>图11. 定义发送数据区为字节类型的数组 </p>
<p> ③　定义 PLC_1 的&ldquo;TSEND&rdquo;发送通信块接口参数，如图12所示。</p>
<p><img src="images/1-12.jpg" width="565" height="293" /></p>
<p>图12. 定义 TSEND 接口参数</p><p><strong>参数说明：</strong></p><p><strong>输入接口参数：</strong></p>
<table width="700" border="0
">
  <tr>
    <td width="70"><div align="left">REQ　　</div></td>
    <td width="200"><div align="left">:= M0.3 </div></td>
    <td width="430"><div align="left">// 使用 2Hz 的时钟脉冲，上升沿激活发送任务</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">ID　</div></td>
    <td width="200"><div align="left">:= 1 </div></td>
    <td width="430"><div align="left">// 创建连接ID</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">LEN</div></td>
    <td width="200"><div align="left">:= 100 </div></td>
    <td width="430"><div align="left">//发送数据长度</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">DATA　</div></td>
    <td width="200"><div align="left">:= P#DB3.DBX0.0 BYTE 100 </div></td>
    <td width="430"><div align="left">// 发送数据区的数据，使用指针寻址时，DB块要选用绝对寻址</div></td>
  </tr>
</table>
<p><strong>输出接口参数：</strong></p>
<table width="700" border="0">
  <tr>
    <td width="70"><div align="left">DONE</div></td>
    <td width="200"><div align="left">:= M2.5</div></td>
    <td width="430" ><div align="left">//任务执行完成并且没有错误，该位置 1</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">BUSY　</div></td>
    <td width="200"><div align="left">:= M2.6</div></td>
    <td width="430"><div align="left">// 该位为 1，代表任务未完成，不能激活新任务</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">ERROR　　　</div></td>
    <td width="200"><div align="left">:= M2.7</div></td>
    <td width="430"><div align="left">//通信过程中有错误发生，该位置 1</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">STATUS</div></td>
    <td width="200"><div align="left">:= MW10</div></td>
    <td width="430"><div align="left">//有错误发生时，会显示错位信息号</div></td>
  </tr>
</table>
<h4><strong>3．在 PLC_1 的OB1中调用接收指令T_RCV 并配置基本参数</strong>
  </p>
</h4>
为了实现 PLC_1 接收来自 PLC_2 的数据，则在 PLC_1 中调用接收指令T_RCV 并配置基本参数。
<p>①　创建并定义PLC_1的接收数据区 DB 块。</p>
<p>通过&ldquo;项目树&rdquo;&gt;&ldquo;PLC_1&rdquo;&gt;&ldquo;程序块&rdquo;&gt;&ldquo;添加新块&rdquo;，选择&ldquo;数据块&rdquo; 创建 DB 块，在DB块的&ldquo;属性-&gt;常规-&gt;属性&rdquo;中，取消勾选&ldquo;优化的块访问&rdquo;，点击&ldquo;确定&rdquo;键，定义接收数据区为 100个字节的数组，如图13及图14所示。
<p><img src="images/1-13.jpg" width="1131" height="599" /></p>
<p>图13. 创建接收数据区 DB 块</p><p>注意：对于双边编程通信的 CPU ，如果通信数据区使用 DB 块，既可以将 DB 块定义成符号寻址，也可以定义成绝对寻址。使用指针寻址方式，必须创建绝对寻址的 DB 块。</p>
<p><img src="images/1-14.jpg" width="833" height="80" /></p>
<p>图14. 定义接收数据区为字节类型的数组</p>
<p>②　调用 &ldquo;TRCV&rdquo; 在OB1内调用 </p>
<p>进入 &ldquo;项目树&rdquo; &gt; &ldquo; PLC_1&rdquo; &gt; &ldquo;程序块&rdquo; &gt; &ldquo;OB1&rdquo; 主程序中，从右侧窗口 &ldquo;指令&rdquo; &gt; &ldquo;通信&rdquo; &gt; &ldquo;开放式用户通信&rdquo;下调用 &ldquo;TRCV&rdquo; 指令，配置接口参数，如图15所示。</p><p><img src="images/1-15.jpg" width="562" height="328" /></p>
<p>图15. 调用 TRCV 指令并配置接口参数</p>
<p><strong>参数说明：</strong></p><p><strong>输入接口参数：</strong></p>
<table width="700" border="0">
  <tr>
    <td width="70"><div align="left">EN_R </div></td>
    <td width="200"><div align="left">:= TRUE</div></td>
    <td width="430"><div align="left">// 准备好接收数据</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">ID</div></td>
    <td width="200"><div align="left">:= 1</div></td>
    <td width="430"><div align="left">// 连接号，使用的是 TCON 的连接参数中 ID号</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">LEN</div></td>
    <td width="200"><div align="left">:= 100 </div></td>
    <td width="430"><div align="left">// 接收数据长度为 100 个字节</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">ADHOC</div></td>
    <td width="200"><div align="left">:= FALSE</div></td>
    <td width="430"><div align="left">// TCP协议选项未使用Ad-hoc模式</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">DATA </div></td>
    <td width="200"><div align="left">:= P#DB4.DBX0.0 BYTE 100 </div></td>
    <td width="430"><div align="left">// 接收数据区的地址</div></td>
  </tr>
</table>
<p><strong>输出接口参数：</strong></p>
<div align="left"></div>
<table width="700" border="0">
  <tr>
    <td width="70"><div align="left">NDR </div></td>
    <td width="200"><div align="left">:= M3.2</div></td>
    <td width="430"><div align="left">//  该位为 1，接收任务成功完成</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">BUSY</div></td>
    <td width="200"><div align="left">:= M3.3</div></td>
    <td width="430"><div align="left">// 该位为 1，代表任务未完成，不能激活新任务</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">ERROR </div></td>
    <td width="200"><div align="left">:= M3.4</div></td>
    <td width="430"><div align="left">// 通信过程中有错误发生，该位置 1</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">STATUS</div></td>
    <td width="200"><div align="left">:= MW16</div></td>
    <td width="430"><div align="left"> // 有错误发生时，会显示错误信息号</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">RCVD_LEN　　</div></td>
    <td width="200"><div align="left">:= MD18 </div></td>
    <td width="430"><div align="left">// 实际接收数据的字节数</div></td>
  </tr>
</table>
<p><strong>注意：ADHOC设置为 TRUE 可以接收变长数据。 </strong></p>

<h4>1.3 在 PLC_2 中调用并配置&ldquo;TCON&rdquo;、&ldquo;TSEND&rdquo;、&ldquo;TRCV&rdquo; 通信指令</h4>
<h4><strong> 1．在 PLC_2 的 OB1 中调用&ldquo;TCON&rdquo; 通信指令
</strong></h4> 
① 在第一个 CPU 中调用通信指令，进入 &ldquo;项目树&rdquo; &gt; &ldquo; PLC_2&rdquo; &gt; &ldquo;程序块&rdquo; &gt; &ldquo;OB1&rdquo; 主程序中，从右侧窗口 &ldquo;指令&rdquo; &gt; &ldquo;通信&rdquo; &gt; &ldquo;开放式用户通信&rdquo;下调用 &ldquo;TCON&rdquo; 指令，创建连接，如图16所示。</p>
<p><img src="images/1-16.jpg" width="715" height="275" /></p>
<p>图16. 调用&ldquo;TCON&rdquo;通信指令</h4>
<p>② 点击&ldquo;开始组态&rdquo;按钮(如图16中红色方框所示)，分配连接参数，在伙伴&ldquo;端点&rdquo;的下拉菜单中选择伙伴为&ldquo;PLC_1&rdquo;，在本地&ldquo;连接数据&rdquo;的下拉菜单中选择已经建立的连接数据&ldquo;PLC_2_Connection_DB&rdquo;。如图17所示：</p>
<p><img src="images/1-17.jpg" width="1081" height="552" /></p>
<p>图17. 分配连接参数</p>
<p>③ 定义 PLC_2的 连接参数 &ldquo;TCON&rdquo; </p>
<p>PLC_2 的 TCON 指令的连接参数需要在指令下方的属性窗口&ldquo;属性&rdquo;&gt; &ldquo;组态&rdquo;&gt;&ldquo;连接参数&rdquo;中设置，在伙伴&ldquo;连接数据&rdquo;的下拉菜单中选择已经建立的连接数据&ldquo;PLC_1_Connection_DB&rdquo;，如图18所示。</p><p><img src="images/1-18.jpg" width="1060" height="680" /></p>
<p>图18. 定义 TCON 连接参数 </p><p><strong>连接参数说明：</strong></p>
<table width="684" border="0">
  <tr>
    <td width="117">端点</td>
    <td width="595"><div align="left">：可以通过点击选择按钮选择伙伴 CPU ：PLC_1 </div></td>
  </tr>
  <tr>
    <td>连接类型</td>
    <td><div align="left">：选择通信协议为 TCP（也可以选择 ISO on TCP 或UDP协议）</div></td>
  </tr>
  <tr>
    <td>连接ID　</td>
    <td> <div align="left">：连接的地址 ID 号，这个 ID 号在后面的编程里会用到</div></td>
  </tr>
  <tr>
    <td>连接数据</td>
    <td><div align="left">：选择已创建完成的连接数据</div></td>
  </tr>
  <tr>
    <td>主动建立连接</td>
    <td><div align="left">：选择通信伙伴 PLC_1作为主动连接</div></td>
  </tr>
  <tr>
    <td>地址详细信息　</td>
    <td><div align="left">：定义通信本地端口号为：2000；</div></td>
  </tr>
</table>
<p>④ 组态完成后 &ldquo;TCON&rdquo; 指令如图19所示。</p>
<p><img src="images/1-19.jpg" width="710" height="374" /></p>
<p>图19 &ldquo;TCON&rdquo;通信指令
  </h4>
</p>
<h4><strong>2. 在 PLC_2 中在OB1调用&ldquo;TRCV&rdquo;通信指令</strong></h4>
<p>接收从PLC_1 发送到 PLC_2的100个字节数据</p>
<p>① 创建并定义接收数据区 DB 块。</p>
<p>通过&ldquo;项目树&rdquo;&gt;&ldquo; PLC_2&rdquo;&gt;&ldquo;程序块&rdquo;&gt;&ldquo;添加新块&rdquo; ，选择 &ldquo;数据块&rdquo;创建 DB 块，在DB块的&ldquo;属性-&gt;常规-&gt;属性&rdquo;中，取消勾选&ldquo;优化的块访问&rdquo;，点击&ldquo;确定&rdquo;键定义接收数据区为 100 个字节的数组，图20及图21所示。</p><p><img src="images/1-13.jpg" width="1131" height="599" /></p>
<p>图20. 创建接收数据区 DB 块</p><p><img src="images/1-14.jpg" width="833" height="80" /></p>
<p>图21. 定义接收区为 100 个字节的数组</p><p>② 定义调用 &ldquo;TRCV&rdquo; 程序</p><p><img src="images/1-15.jpg" width="562" height="328" /></p>
<p>图22. TRCV 块参数配置</p><p><strong>参数配置：</strong></p><p><strong>输入接口参数：</strong></p>
<table width="696" border="0">
  <tr>
    <td width="113"><div align="left">EN_R </div></td>
    <td width="236"><div align="left">:= TRUE</div></td>
    <td width="333"><div align="left">// 准备好接收数据</div></td>
  </tr>
  <tr>
    <td><div align="left">ID</div></td>
    <td><div align="left">:= 1 </div></td>
    <td><div align="left">// 建立连接并一直保持连接</div></td>
  </tr>
  <tr>
    <td><div align="left">LEN </div></td>
    <td><div align="left">:= 100 </div></td>
    <td><div align="left">// 接收的数据长度为 100 个字节</div></td>
  </tr>
  <tr>
    <td><div align="left">ADHOC</div></td>
    <td><div align="left">:= FALSE</div></td>
    <td><div align="left">// TCP协议选项未使用Ad-hoc模式</div></td>
  </tr>
  <tr>
    <td><div align="left">DATA </div></td>
    <td><div align="left">:= P#DB4.DBX0.0 BYTE 100 </div></td>
    <td><div align="left"> //接收数据区，DB 块选用的是符号寻址</div></td>
  </tr>
</table>
<p><strong>输出接口参数：</strong></p>
<table width="694" border="0">
  <tr>
    <td width="115"><div align="left">DONE </div></td>
    <td width="237"><div align="left">:= M3.2</div></td>
    <td width="328"><div align="left">// 任务执行完成并且没有错误，该位置 1</div></td>
  </tr>
  <tr>
    <td><div align="left">BUSY </div></td>
    <td><div align="left">:= M3.3</div></td>
    <td><div align="left">// 该位为 1，代表任务未完成，不能激活新任务</div></td>
  </tr>
  <tr>
    <td><div align="left">ERROR</div></td>
    <td><div align="left">:= M3.4 </div></td>
    <td><div align="left">// 通信过程中有错误发生，该位置 1</div></td>
  </tr>
  <tr>
    <td><div align="left">STATUS</div></td>
    <td><div align="left">:= MW16 </div></td>
    <td><div align="left">// 有错误发生时，会显示错误信息号</div></td>
  </tr>
  <tr>
    <td><div align="left">RCVD_LEN</div></td>
    <td><div align="left">:= MD18</div></td>
    <td><div align="left">// 实际接收数据的字节数</div></td>
  </tr>
</table>
<h4><strong>3. 在 PLC_2 中调用并配置&ldquo;TSEND&rdquo;通信指令</strong></h4>
<p> PLC_2 将 发送100个字节数据 到 PLC_1  中，如何创建发送数据块DB3，与创建接收数据块方法相同，不再详述。在 PLC_2 中调用发送指令并配置块参数，发送指令与接收指令使用同一个连接，如图23所示。</p>
<p><img src="images/1-12.jpg" width="565" height="293" /></p>
<p>图23. 调用TSEND 指令并配置块接口参数</p><p><strong>参数说明：</strong></p><p><strong>输入接口参数：</strong></p>
<table width="654" border="0">
  <tr>
    <td width="81"><div align="left">REQ</div></td>
    <td width="216"><div align="left">:= M0.3 </div></td>
    <td width="343"><div align="left">// 使用 2Hz 的时钟脉冲，上升沿激活发送任务</div></td>
  </tr>
  <tr>
    <td><div align="left">ID </div></td>
    <td><div align="left">:= 1 </div></td>
    <td><div align="left">// 连接ID号，通过TCON创建的连接 </div></td>
  </tr>
  <tr>
    <td><div align="left">LEN </div></td>
    <td><div align="left">:= 100 </div></td>
    <td><div align="left">// 发送数据长度为 100 个字节</div></td>
  </tr>
  <tr>
    <td><div align="left">DATA </div></td>
    <td><div align="left">:= P#DB3.DBX0.0 BYTE 100 </div></td>
    <td><div align="left">// 发送数据区的符号地址</div></td>
  </tr>
</table>
<p></p><p><strong>输出接口参数：</strong></p>
<table width="647" border="0">
  <tr>
    <td width="80"><div align="left">DONE </div></td>
    <td width="152"><div align="left">：M2.5</div></td>
    <td width="401"><div align="left">// 任务执行完成并且没有错误，该位置 1</div></td>
  </tr>
  <tr>
    <td><div align="left">BUSY</div></td>
    <td><div align="left">：M2.6 </div></td>
    <td><div align="left">// 该位为 1，代表任务未完成，不能激活新任务</div></td>
  </tr>
  <tr>
    <td><div align="left">ERROR </div></td>
    <td><div align="left">：M2.7</div></td>
    <td><div align="left"> // 通信过程中有错误发生，该位置 1</div></td>
  </tr>
  <tr>
    <td><div align="left">STATUS</div></td>
    <td><div align="left">：MW10</div></td>
    <td><div align="left">//有错误发生时，会显示错误信息号</div></td>
  </tr>
</table>
<h4>1.4 下载硬件组态及程序并监控通信结果</h4>
<p> 下载两个 CPU 中的所有硬件组态及程序，从监控表中可以看到，PLC_1 的 TSEND 指令发送数据：&ldquo;1&rdquo;，&ldquo;2&rdquo;，&ldquo;3&rdquo;，&ldquo;4&rdquo;，&ldquo;5&rdquo;，&ldquo;6&rdquo;，PLC_2 接收到数据：&ldquo;1&rdquo;，&ldquo;2&rdquo;，&ldquo;3&rdquo;，&ldquo;4&rdquo;，&ldquo;5&rdquo;，&ldquo;6&rdquo;。而 PLC_2 发送数据&ldquo;7&rdquo;，&ldquo;8&rdquo;，&ldquo;9&rdquo;，&ldquo;10&rdquo;，&ldquo;11&rdquo;，&ldquo;12&rdquo;，PLC_1接收数据是&ldquo;7&rdquo;，&ldquo;8&rdquo;，&ldquo;9&rdquo;，&ldquo;10&rdquo;，&ldquo;11&rdquo;，&ldquo;12&rdquo;，如图24所示。</p>
<p><img src="images/1-20.jpg" width="868" height="344" /></p>
<p>图24. PLC_1 及 PLC_2 的监控表</p>
<h3><a name="b" id="b"></a>二. 第二种情况（不在同一项目中操作）</h3>
<p>使用 STEP 7 V16 不在一个项目中，新建两个S7-1200站点，然后做 TCP 通讯。 </p>
<h4>2.1 通信的编程，连接参数及通信参数的配置</h4>
<h4> <strong>1.	打开 STEP7 V16 软件并新建项目</strong></h4>
<p>在 STEP7 V16 的 &ldquo;Portal 视图&rdquo; 中选择 &ldquo;创建新项目&rdquo; 创建一个新项目</p>
<h4> <strong>2.	添加硬件并命名PLC</strong></h4>
<p>然后进入 &ldquo;项目视图&rdquo;，在&ldquo;项目树&rdquo; 下双击 &ldquo;添加新设备&rdquo;，在对话框中选择所使用的S7-1200 CPU添加到机架上，命名为 PLC_1，如图25所示。</p><p>同样方法，再次打开STEP7 V16，新建另一个项目并添加通信伙伴的S7-1200 CPU ，命名为 PLC_2。</p><p><img src="images/1-01.jpg" width="707" height="695" /></p>
<p>图25. 添加新设备 </p>
<p>为了编程方便，使用 CPU 属性中定义的时钟位，定义方法如下：</p>
<p>在 &ldquo;项目树&rdquo; &gt; &ldquo;PLC_1&rdquo; &gt; &ldquo;设备组态&rdquo; 中，选中 CPU ，然后在下面的属性窗口中，&ldquo;属性&rdquo; &gt; &ldquo;系统和时钟存储器&rdquo; 下，将系统位定义在MB1，时钟位定义在MB0，如图26所示。</p><p>时钟位我们主要使用 M0.3，它是以2Hz 的速率在0和1之间切换的一个位，可以使用它去自动激活发送任务。</p>
<p><img src="images/1-02.jpg" width="605" height="542" /></p>
<p> 图26. 系统位与时钟位</p>
<h4><strong>3.	为 PROFINET 通信口分配以太网地址</strong></h4>
<p>在 &ldquo;设备视图&rdquo;中点击 CPU 上代表PROFINET 通信口的绿色小方块，在下方会出现PROFINET 接口的属性，在 &ldquo;以太网地址&rdquo; 下分配IP 地址为 192.168.0.1 ，子网掩码为255.255.255.0，点击&ldquo;添加新子网&rdquo;，增加子网&ldquo;PN/IE_1&rdquo;，如图27所示。</p><p><img src="images/1-21.jpg" width="692" height="376" /></p>
<p>图27. 分配IP 地址</p>
<p> 同样方法，在另一个项目里添加另一个新设备S7-1200 CPU 并为其分配 IP 地址为192.168.0.2</p>
<h4>2.2 在 PLC_1 中调用并配置&ldquo;TCON&rdquo;、&ldquo;TSEND&rdquo;、&ldquo;TRCV&rdquo; 通信指令</h4>
<h4><strong>1．在 PLC_1 的 OB1 中调用&ldquo;TCON&rdquo; 通信指令 </strong></h4>
① 在第一个 CPU 中调用通信指令，进入 &ldquo;项目树&rdquo; &gt; &ldquo; PLC_1&rdquo; &gt; &ldquo;程序块&rdquo; &gt; &ldquo;OB1&rdquo; 主程序中，从右侧窗口 &ldquo;指令&rdquo; &gt; &ldquo;通信&rdquo; &gt; &ldquo;开放式用户通信&rdquo;下调用 &ldquo;TCON&rdquo; 指令，创建连接，如图28所示。</p>
<p><img src="images/1-05.jpg" width="705" height="274" /></p>
<p>图28. 调用&ldquo;TCON&rdquo;通信指令
</h4>
<p>② 点击&ldquo;开始组态&rdquo;按钮(如图28中红色方框所示)，分配连接参数，由于PLC_2是在不同项目中，因此伙伴方&ldquo;端点&rdquo;选择&ldquo;未指定&rdquo;，在本地&ldquo;连接数据&rdquo;的下拉菜单中选择&ldquo;新建&rdquo;。如图29所示：</p>
<p><img src="images/1-22.jpg" width="1072" height="554" /></p>
<p>图29. 分配连接参数 </p>
<p>
  ③ 定义PLC_1的 &ldquo;TCON&rdquo;连接参数 </p>
<p>PLC_1 的 TCON 指令的连接参数需要在指令下方的属性窗口&ldquo;属性&rdquo;&gt; &ldquo;组态&rdquo;&gt;&ldquo;连接参数&rdquo;中设置，设置伙伴方的IP地址为&ldquo;192.168.0.2&rdquo;，如图30所示。</p><p><img src="images/1-23.jpg" width="1048" height="669" /></p>
  <p>图30. 定义 TCON 连接参数 </p><p><strong>连接参数说明：</strong></p>
<table width="684" border="0">
  <tr>
    <td width="117">端点</td>
    <td width="595"><div align="left">：可以通过点击选择按钮选择伙伴 CPU ：未指定</div></td>
  </tr>
  <tr>
    <td>连接类型</td>
    <td><div align="left">：选择通信协议为 TCP（</div></td>
  </tr>
  <tr>
    <td>连接ID　</td>
    <td> <div align="left">：连接的地址 ID 号，这个 ID 号在后面的编程里会用到</div></td>
  </tr>
  <tr>
    <td>连接数据</td>
    <td><div align="left">：创建连接时，点击&ldquo;新建&rdquo;（见图29所示），创建本地连接数据。</div></td>
  </tr>
  <tr>
    <td>主动连接设置</td>
    <td><div align="left">：选择本地 PLC_1作为主动连接</div></td>
  </tr>
  <tr>
    <td>地址详细信息　</td>
    <td><div align="left">：定义通信伙伴方的端口号为：2000；</div></td>
  </tr>
</table>
<p>④ 组态完成后 &ldquo;TCON&rdquo; 指令如图31所示。</p>
<p><img src="images/1-08.jpg" width="710" height="370" /></p>
<p>图31 &ldquo;TCON&rdquo;通信指令
  </h4>
</p>
<h4><strong>2．定义 PLC_1 的&ldquo;TSEND&rdquo;发送通信块接口参数</strong></h4>
①　调用 &ldquo;TSEND&rdquo; 在OB1内调用  发送100个字节数据到PLC2中</p>
<p>
进入 &ldquo;项目树&rdquo; &gt; &ldquo; PLC_1&rdquo; &gt; &ldquo;程序块&rdquo; &gt; &ldquo;OB1&rdquo; 主程序中，从右侧窗口 &ldquo;指令&rdquo; &gt; &ldquo;通信&rdquo; &gt; &ldquo;开放式用户通信&rdquo;下调用 &ldquo;TSEND&rdquo; 指令，如图32所示。</p><p><img src="images/1-09.jpg" width="728" height="559" /></p>
<p>图32. 调用 TSEND </p><p>②　创建并定义PLC_1的发送数据区 DB 块。</p>
<p>通过&ldquo;项目树&rdquo;&gt;&ldquo;PLC_1&rdquo;&gt;&ldquo;程序块&rdquo;&gt;&ldquo;添加新块&rdquo;，选择&ldquo;数据块&rdquo; 创建 DB 块，在DB块的&ldquo;属性-&gt;常规-&gt;属性&rdquo;中，取消勾选&ldquo;优化的块访问&rdquo;，点击&ldquo;确定&rdquo;键，定义发送数据区为 100个字节的数组，如图33及图34所示。
</h4>
<p><img src="images/1-10.jpg" width="1136" height="598" /></p>
<p>图33. 创建发送数据区 DB 块</p><p>注意：对于双边编程通信的 CPU ，如果通信数据区使用 DB 块，既可以将 DB 块定义成符号寻址，也可以定义成绝对寻址。使用指针寻址方式，必须创建绝对寻址的 DB 块。</p>
<p><img src="images/1-11.jpg" width="829" height="78" /></p>
<p>图34. 定义发送数据区为字节类型的数组 </p>
<p> ③　定义 PLC_1 的&ldquo;TSEND&rdquo;发送通信块接口参数，如图35所示。</p>
<p><img src="images/1-12.jpg" width="565" height="293" /></p>
<p>图35. 定义 TSEND 接口参数</p><p><strong>参数说明：</strong></p><p>
  <strong>输入接口参数：</strong></p>
<table width="700" border="0
">
  <tr>
    <td width="70"><div align="left">REQ　　</div></td>
    <td width="200"><div align="left">:= M0.3 </div></td>
    <td width="430"><div align="left">// 使用 2Hz 的时钟脉冲，上升沿激活发送任务</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">ID</div></td>
    <td width="200"><div align="left">:= 1 </div></td>
    <td width="430"><div align="left">//创建连接ID</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">LEN</div></td>
    <td width="200"><div align="left">:= 100 </div></td>
    <td width="430"><div align="left">//发送数据长度</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">DATA　</div></td>
    <td width="200"><div align="left">:= P#DB3.DBX0.0 BYTE 100 </div></td>
    <td width="430"><div align="left">// 发送数据区的数据，使用指针寻址时，DB块要选用绝对寻址</div></td>
  </tr>
</table>
<p><strong>输出接口参数：</strong></p>
<table width="700" border="0">
  <tr>
    <td width="70"><div align="left">DONE</div></td>
    <td width="200"><div align="left">:= M2.5</div></td>
    <td width="430" ><div align="left">//任务执行完成并且没有错误，该位置 1</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">BUSY　</div></td>
    <td width="200"><div align="left">:= M2.6</div></td>
    <td width="430"><div align="left">// 该位为 1，代表任务未完成，不能激活新任务</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">ERROR　　　</div></td>
    <td width="200"><div align="left">:= M2.7</div></td>
    <td width="430"><div align="left">//通信过程中有错误发生，该位置 1</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">STATUS</div></td>
    <td width="200"><div align="left">:= MW10</div></td>
    <td width="430"><div align="left">//有错误发生时，会显示错位信息号</div></td>
  </tr>
</table>
<h4><strong>3．在 PLC_1 的OB1中调用接收指令T_RCV 并配置基本参数</strong>
  </p>
</h4>
为了实现 PLC_1 接收来自 PLC_2 的数据，则在 PLC_1 中调用接收指令T_RCV 并配置基本参数。
<p>①　创建并定义PLC_1的接收数据区 DB 块。</p>
<p>通过&ldquo;项目树&rdquo;&gt;&ldquo;PLC_1&rdquo;&gt;&ldquo;程序块&rdquo;&gt;&ldquo;添加新块&rdquo;，选择&ldquo;数据块&rdquo; 创建 DB 块，在DB块的&ldquo;属性-&gt;常规-&gt;属性&rdquo;中，取消勾选&ldquo;优化的块访问&rdquo;，点击&ldquo;确定&rdquo;键，定义接收数据区为 100个字节的数组，如图36及图37所示。 </p>
<p><img src="images/1-13.jpg" width="1131" height="599" /></p>
<p>图36. 创建接收数据区 DB 块</p><p>注意：对于双边编程通信的 CPU ，如果通信数据区使用 DB 块，既可以将 DB 块定义成符号寻址，也可以定义成绝对寻址。使用指针寻址方式，必须创建绝对寻址的 DB 块。</p>
<p><img src="images/1-14.jpg" width="833" height="80" /></p>
<p>图37. 定义接收数据区为字节类型的数组</p>
<p>②　调用 &ldquo;TRCV&rdquo; 在OB1内调用 </p>
<p> 进入 &ldquo;项目树&rdquo; &gt; &ldquo; PLC_1&rdquo; &gt; &ldquo;程序块&rdquo; &gt; &ldquo;OB1&rdquo; 主程序中，从右侧窗口 &ldquo;指令&rdquo; &gt; &ldquo;通信&rdquo; &gt; &ldquo;开放式用户通信&rdquo;下调用 &ldquo;TRCV&rdquo; 指令，配置接口参数，如图38所示。</p><p><img src="images/1-15.jpg" width="562" height="328" /></p>
<p>
  图38. 调用 TRCV 指令并配置接口参数</p>
<p><strong>参数说明：</strong></p><p>
  <strong>输入接口参数：</strong></p>
<table width="700" border="0">
  <tr>
    <td width="70"><div align="left">EN_R </div></td>
    <td width="200"><div align="left">:= TRUE</div></td>
    <td width="430"><div align="left">// 准备好接收数据</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">ID</div></td>
    <td width="200"><div align="left">:= 1</div></td>
    <td width="430"><div align="left">// 连接号，使用的是 TCON 的连接参数中 ID号</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">LEN</div></td>
    <td width="200"><div align="left">:= 100 </div></td>
    <td width="430"><div align="left">// 接收数据长度为 100 个字节</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">ADHOC</div></td>
    <td width="200"><div align="left">:= FALSE</div></td>
    <td width="430"><div align="left">// TCP协议选项未使用Ad-hoc模式</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">DATA </div></td>
    <td width="200"><div align="left">:= P#DB4.DBX0.0 BYTE 100 </div></td>
    <td width="430"><div align="left">// 接收数据区的地址</div></td>
  </tr>
</table>
<p><strong>输出接口参数：</strong></p>
<table width="700" border="0">
  <tr>
    <td width="70"><div align="left">NDR </div></td>
    <td width="200"><div align="left">:= M3.2</div></td>
    <td width="430"><div align="left">//  该位为 1，接收任务成功完成</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">BUSY</div></td>
    <td width="200"><div align="left">:= M3.3</div></td>
    <td width="430"><div align="left">// 该位为 1，代表任务未完成，不能激活新任务</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">ERROR </div></td>
    <td width="200"><div align="left">:= M3.4</div></td>
    <td width="430"><div align="left">// 通信过程中有错误发生，该位置 1</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">STATUS</div></td>
    <td width="200"><div align="left">:= MW16</div></td>
    <td width="430"><div align="left"> // 有错误发生时，会显示错误信息号</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">RCVD_LEN　　</div></td>
    <td width="200"><div align="left">:= MD18 </div></td>
    <td width="430"><div align="left">// 实际接收数据的字节数</div></td>
  </tr>
</table>
<p><strong>注意：ADHOC设置为 TRUE 可以接收变长数据。 </strong></p>
<h4>2.3 在 PLC_2 中调用并配置&ldquo;TCON&rdquo;、&ldquo;TSEND&rdquo;、&ldquo;TRCV&rdquo; 通信指令</h4>
<h4><strong> 1．在 PLC_2 的 OB1 中调用&ldquo;TCON&rdquo; 通信指令 </strong></h4>
① 在第一个 CPU 中调用通信指令，进入 &ldquo;项目树&rdquo; &gt; &ldquo; PLC_2&rdquo; &gt; &ldquo;程序块&rdquo; &gt; &ldquo;OB1&rdquo; 主程序中，从右侧窗口 &ldquo;指令&rdquo; &gt; &ldquo;通信&rdquo; &gt; &ldquo;开放式用户通信&rdquo;下调用 &ldquo;TCON&rdquo; 指令，创建连接，如图39所示。</p>
<p><img src="images/1-16.jpg" width="715" height="275" /></p>
<p>图39. 调用&ldquo;TCON&rdquo;通信指令
</h4>
<p>② 点击&ldquo;开始组态&rdquo;按钮(如图39中红色方框所示)，分配连接参数，由于PLC_1是在不同项目中，因此伙伴方&ldquo;端点&rdquo;选择&ldquo;未指定&rdquo;，在本地&ldquo;连接数据&rdquo;的下拉菜单中选择&ldquo;新建&rdquo;。如图40所示：</p>
<p><img src="images/1-24.jpg" width="1033" height="551" /></p>
<p>图40. 分配连接参数</p>
<p>③ 定义 PLC_2 的 连接参数 &ldquo;TCON&rdquo; </p>
<p>PLC_2 的 TCON 指令的连接参数需要在指令下方的属性窗口&ldquo;属性&rdquo;&gt; &ldquo;组态&rdquo;&gt;&ldquo;连接参数&rdquo;中设置，设置伙伴方的IP地址为&ldquo;192.168.0.1&rdquo;，如图41所示。</p><p><img src="images/1-25.jpg" width="1033" height="688" /></p>
<p>图41. 定义 TCON 连接参数 </p><p><strong>连接参数说明：</strong></p>
<table width="684" border="0">
  <tr>
    <td width="117">端点</td>
    <td width="595"><div align="left">：可以通过点击选择按钮选择伙伴 CPU ：未指定 </div></td>
  </tr>
  <tr>
    <td>连接类型</td>
    <td><div align="left">：选择通信协议为 TCP（</div></td>
  </tr>
  <tr>
    <td>连接ID　</td>
    <td> <div align="left">：连接的地址 ID 号，这个 ID 号在后面的编程里会用到</div></td>
  </tr>
  <tr>
    <td>连接数据</td>
    <td><div align="left">：创建连接时，点击&ldquo;新建&rdquo;（见图40所示），创建本地连接数据。</div></td>
  </tr>
  <tr>
    <td>主动建立连接</td>
    <td><div align="left">：选择通信伙伴 PLC_1作为主动连接</div></td>
  </tr>
  <tr>
    <td>地址详细信息　</td>
    <td><div align="left">：定义通信本地端口号为：2000；　　　</div></td>
  </tr>
</table>
<p>④ 组态完成后 &ldquo;TCON&rdquo; 指令如图42所示。</p>
<p><img src="images/1-19.jpg" width="710" height="374" /></p>
<p>图42 &ldquo;TCON&rdquo;通信指令
  </h4>
</p>
<h4><strong>2. 在 PLC_2 中在OB1调用&ldquo;TRCV&rdquo;通信指令</strong></h4>
<p>接收从PLC_1 发送到 PLC_2的100个字节数据</p>
<p>① 创建并定义接收数据区 DB 块。</p>
<p>通过&ldquo;项目树&rdquo;&gt;&ldquo; PLC_2&rdquo;&gt;&ldquo;程序块&rdquo;&gt;&ldquo;添加新块&rdquo; ，选择 &ldquo;数据块&rdquo;创建 DB 块，在DB块的&ldquo;属性-&gt;常规-&gt;属性&rdquo;中，取消勾选&ldquo;优化的块访问&rdquo;，点击&ldquo;确定&rdquo;键定义接收数据区为 100 个字节的数组，图43及图44所示。</p><p><img src="images/1-13.jpg" width="1131" height="599" /></p>
<p>图43. 创建接收数据区 DB 块</p><p><img src="images/1-14.jpg" width="833" height="80" /></p>
<p>图44. 定义接收区为 100 个字节的数组</p><p>② 定义调用 &ldquo;TRCV&rdquo; 程序</p><p><img src="images/1-15.jpg" width="562" height="328" /></p>
<p>
  图45. TRCV 块参数配置</p><p><strong>参数配置：</strong>
  <strong>输入接口参数：</strong></p>
<table width="700" border="0">
  <tr>
    <td width="70"><div align="left">EN_R </div></td>
    <td width="200"><div align="left">:= TRUE</div></td>
    <td width="430"><div align="left">// 准备好接收数据</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">ID</div></td>
    <td width="200"><div align="left">:= 1 </div></td>
    <td width="430"><div align="left">// 建立连接并一直保持连接</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">LEN </div></td>
    <td width="200"><div align="left">:= 100 </div></td>
    <td width="430"><div align="left">// 接收的数据长度为 100 个字节</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">ADHOC</div></td>
    <td width="200"><div align="left">:= FALSE</div></td>
    <td width="430"><div align="left">// TCP协议选项未使用Ad-hoc模式</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">DATA </div></td>
    <td width="200"><div align="left">:= P#DB4.DBX0.0 BYTE 100 </div></td>
    <td width="430"><div align="left"> // 接收数据区，DB 块选用的是符号寻址</div></td>
  </tr>
</table>
<p><strong>输出接口参数：</strong></p>
<table width="700" border="0">
  <tr>
    <td width="70"><div align="left">DONE </div></td>
    <td width="200"><div align="left">:= M3.2</div></td>
    <td width="430"><div align="left">// 任务执行完成并且没有错误，该位置 1</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">BUSY </div></td>
    <td width="200"><div align="left">:= M3.3</div></td>
    <td width="430"><div align="left">// 该位为 1，代表任务未完成，不能激活新任务</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">ERROR</div></td>
    <td width="200"><div align="left">:= M3.4 </div></td>
    <td width="430"><div align="left">// 通信过程中有错误发生，该位置 1</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">STATUS</div></td>
    <td width="200"><div align="left">:= MW16 </div></td>
    <td width="430"><div align="left">// 有错误发生时，会显示错误信息号</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">RCVD_LEN</div></td>
    <td width="200"><div align="left">:= MD18</div></td>
    <td width="430"><div align="left">// 实际接收数据的字节数</div></td>
  </tr>
</table>
<h4><strong>3. 在 PLC_2 中调用并配置&ldquo;TSEND&rdquo;通信指令</strong></h4>
<p> PLC_2 将 发送100个字节数据 到 PLC_1  中，如何创建发送数据块DB3，与创建接收数据块方法相同，不再详述。在 PLC_2 中调用发送指令并配置块参数，发送指令与接收指令使用同一个连接，如图46所示。</p>
<p><img src="images/1-12.jpg" width="565" height="293" /></p>
<p>图46. 调用TSEND 指令并配置块接口参数</p><p><strong>参数说明：</strong>
  </p>
<p><strong>输入接口参数：</strong></p>
<table width="700" border="0">
  <tr>
    <td width="70"><div align="left">REQ</div></td>
    <td width="200"><div align="left">:= M0.3 </div></td>
    <td width="430"><div align="left">// 使用 2Hz 的时钟脉冲，上升沿激活发送任务</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">ID </div></td>
    <td width="200"><div align="left">:= 1 </div></td>
    <td width="430"><div align="left">// 连接ID号，通过TCON创建的连接 </div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">LEN </div></td>
    <td width="200"><div align="left">:= 100 </div></td>
    <td width="430"><div align="left">// 发送数据长度为 100 个字节</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">DATA </div></td>
    <td width="200"><div align="left">:= P#DB3.DBX0.0 BYTE 100 </div></td>
    <td width="430"><div align="left">// 发送数据区的符号地址</div></td>
  </tr>
</table>
<p>
  <strong>输出接口参数：</strong></p>
<table width="700" border="0">
  <tr>
    <td width="70"><div align="left">DONE </div></td>
    <td width="200"><div align="left">：M2.5</div></td>
    <td width="430"><div align="left">// 任务执行完成并且没有错误，该位置 1</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">BUSY</div></td>
    <td width="200"><div align="left">：M2.6 </div></td>
    <td width="430"><div align="left">// 该位为 1，代表任务未完成，不能激活新任务</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">ERROR </div></td>
    <td width="200"><div align="left">：M2.7</div></td>
    <td width="430"><div align="left"> // 通信过程中有错误发生，该位置 1</div></td>
  </tr>
  <tr>
    <td width="70"><div align="left">STATUS</div></td>
    <td width="200"><div align="left">：MW10</div></td>
    <td width="430"><div align="left">// 有错误发生时，会显示错误信息号</div></td>
  </tr>
</table>
<h4>2.4 下载硬件组态及程序并监控通信结果</h4>
<p> 下载两个 CPU 中的所有硬件组态及程序，从监控表中可以看到，PLC_1 的 TSEND 指令发送数据：&ldquo;1&rdquo;，&ldquo;2&rdquo;，&ldquo;3&rdquo;，&ldquo;4&rdquo;，&ldquo;5&rdquo;，&ldquo;6&rdquo;，PLC_2 接收到数据：&ldquo;1&rdquo;，&ldquo;2&rdquo;，&ldquo;3&rdquo;，&ldquo;4&rdquo;，&ldquo;5&rdquo;，&ldquo;6&rdquo;。而 PLC_2 发送数据&ldquo;7&rdquo;，&ldquo;8&rdquo;，&ldquo;9&rdquo;，&ldquo;10&rdquo;，&ldquo;11&rdquo;，&ldquo;12&rdquo;，PLC_1接收数据是&ldquo;7&rdquo;，&ldquo;8&rdquo;，&ldquo;9&rdquo;，&ldquo;10&rdquo;，&ldquo;11&rdquo;，&ldquo;12&rdquo;，如图47所示。</p>
<p><img src="images/1-20.jpg" width="868" height="344" /></p>
<p>图47. PLC_1 及 PLC_2 的监控表</p>
</body>
</html>
