<!DOCTYPE html>

<html lang="zh">
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="viewport" content="width=device-width, initial-scale=1" />

    <title>TRACE功能概述 &#8212; S7-1200 PLC 技术手册 EasyPlus4.3</title>
    <link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=fa44fd50" />
    <link rel="stylesheet" type="text/css" href="../_static/basic_mod.css?v=59943e95" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../_static/tabs.css?v=4c969af8" />
    <link rel="stylesheet" type="text/css" href="../_static/design-style.1e8bd061cd6da7fc9cf755528e8ffc24.min.css?v=0a3b3ea7" />
    <script data-url_root="../" id="documentation_options" src="../_static/documentation_options.js?v=1a73f00c"></script>
    <script src="../_static/doctools.js?v=888ff710"></script>
    <script src="../_static/sphinx_highlight.js?v=4825356b"></script>
    <script src="../_static/clipboard.min.js?v=a7894cd8"></script>
    <script src="../_static/copybutton.js?v=f281be69"></script>
    <script src="../_static/tabs.js?v=3ee01567"></script>
    <script src="../_static/design-tabs.js?v=36754332"></script>
    <script src="../_static/js/theme.js"></script>
    <script src="../_static/js/petite-vue.js"></script>
    <link rel="icon" href="../_static/favicon.ico"/>
    <link rel="index" title="索引" href="../genindex.html" />
    <link rel="search" title="搜索" href="../search.html" /> 
  </head><body data-dark_mode_code_blocks="true">

<div id="top_nav">
    

    <nav>
        
            
        

        <p id="toggle_sidebar">
            <a href="#" title="Toggle sidebar">|||</a>
        </p>
        <h1><a href="../index.html" title="Go to homepage"><img src="../_static/SIEMENS.svg"/></a></h1>

        <a id="mode_toggle" href="#" @click.prevent="handleClick" :title="mode">
    <template v-if="mode == 'light'">
        <svg width="100%" height="100%" viewBox="0 0 79 80" version="1.1" xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" xml:space="preserve" style="fill-rule:evenodd;clip-rule:evenodd;stroke-linejoin:round;stroke-miterlimit:2;"><g id="mode_light"><rect id="Bounds" x="0" y="-0" width="78.623" height="79.049" style="fill:none;"/><circle cx="39.311" cy="39.524" r="15.734" style="fill:#fff;"/><g id="beams"><g id="beam"><path id="beam1" serif:id="beam" d="M44.212,4.901c0,-2.705 -2.196,-4.901 -4.901,-4.901c-2.704,-0 -4.9,2.196 -4.9,4.901l-0,9.614c-0,2.705 2.196,4.901 4.9,4.901c2.705,0 4.901,-2.196 4.901,-4.901l0,-9.614Z" style="fill:#fff;"/></g><g id="beam2" serif:id="beam"><path id="beam3" serif:id="beam" d="M67.48,18.073c1.913,-1.912 1.913,-5.018 0,-6.931c-1.912,-1.912 -5.018,-1.912 -6.931,0l-6.798,6.799c-1.912,1.912 -1.912,5.018 0,6.931c1.913,1.912 5.018,1.912 6.931,-0l6.798,-6.799Z" style="fill:#fff;"/></g><g id="beam4" serif:id="beam"><path id="beam5" serif:id="beam" d="M25.728,61.108c1.912,-1.913 1.912,-5.018 -0,-6.931c-1.913,-1.913 -5.019,-1.913 -6.931,-0l-6.799,6.798c-1.912,1.913 -1.912,5.019 0,6.931c1.913,1.913 5.019,1.913 6.931,0l6.799,-6.798Z" style="fill:#fff;"/></g><g id="beam6" serif:id="beam"><path id="beam7" serif:id="beam" d="M60.682,54.177c-1.913,-1.913 -5.018,-1.913 -6.931,-0c-1.912,1.913 -1.912,5.018 0,6.931l6.798,6.798c1.913,1.913 5.019,1.913 6.931,0c1.913,-1.912 1.913,-5.018 0,-6.931l-6.798,-6.798Z" style="fill:#fff;"/></g><g id="beam8" serif:id="beam"><path id="beam9" serif:id="beam" d="M4.901,34.623c-2.705,0 -4.901,2.196 -4.901,4.901c0,2.705 2.196,4.901 4.901,4.901l9.614,0c2.705,0 4.901,-2.196 4.901,-4.901c0,-2.705 -2.196,-4.901 -4.901,-4.901l-9.614,0Z" style="fill:#fff;"/></g><g id="beam10" serif:id="beam"><path id="beam11" serif:id="beam" d="M44.212,64.534c0,-2.705 -2.196,-4.901 -4.901,-4.901c-2.704,-0 -4.9,2.196 -4.9,4.901l-0,9.614c-0,2.705 2.196,4.901 4.9,4.901c2.705,-0 4.901,-2.196 4.901,-4.901l0,-9.614Z" style="fill:#fff;"/></g><g id="beam12" serif:id="beam"><path id="beam13" serif:id="beam" d="M18.929,11.142c-1.912,-1.912 -5.018,-1.912 -6.931,0c-1.912,1.913 -1.912,5.019 0,6.931l6.799,6.799c1.912,1.912 5.018,1.912 6.931,-0c1.912,-1.913 1.912,-5.019 -0,-6.931l-6.799,-6.799Z" style="fill:#fff;"/></g><g id="beam14" serif:id="beam"><path id="beam15" serif:id="beam" d="M64.108,34.623c-2.705,0 -4.901,2.196 -4.901,4.901c-0,2.705 2.196,4.901 4.901,4.901l9.614,0c2.705,0 4.901,-2.196 4.901,-4.901c-0,-2.705 -2.196,-4.901 -4.901,-4.901l-9.614,0Z" style="fill:#fff;"/></g></g></g></svg>
    </template>

    <template v-if="mode == 'dark'">
        <svg width="100%" height="100%" viewBox="0 0 79 80" version="1.1" xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" xml:space="preserve" style="fill-rule:evenodd;clip-rule:evenodd;stroke-linejoin:round;stroke-miterlimit:2;"><g id="mode_dark"><rect id="Bounds" x="0" y="-0" width="78.623" height="79.049" style="fill:none;"/><circle cx="39.311" cy="39.524" r="15.734" style="fill:#fff;"/><g id="beams"><g id="beam"><path id="beam1" serif:id="beam" d="M44.212,14.515c0,-2.705 -2.196,-4.901 -4.901,-4.901c-2.704,0 -4.901,2.196 -4.901,4.901c0,2.705 2.197,4.901 4.901,4.901c2.705,0 4.901,-2.196 4.901,-4.901Z" style="fill:#fff;"/></g><g id="beam2" serif:id="beam"><path id="beam3" serif:id="beam" d="M60.662,24.892c1.902,-1.902 1.902,-4.99 0,-6.892l-0.04,-0.039c-1.901,-1.902 -4.989,-1.902 -6.891,-0c-1.901,1.901 -1.901,4.989 0,6.891l0.04,0.04c1.902,1.901 4.989,1.901 6.891,-0Z" style="fill:#fff;"/></g><g id="beam4" serif:id="beam"><path id="beam5" serif:id="beam" d="M25.732,61.103c1.91,-1.91 1.91,-5.011 0,-6.921l-0.009,-0.01c-1.91,-1.91 -5.012,-1.91 -6.921,-0c-1.91,1.91 -1.91,5.011 -0,6.921l0.01,0.01c1.909,1.91 5.011,1.91 6.92,-0Z" style="fill:#fff;"/></g><g id="beam6" serif:id="beam"><path id="beam7" serif:id="beam" d="M60.672,54.167c-1.907,-1.907 -5.004,-1.907 -6.911,0l-0.02,0.02c-1.907,1.907 -1.907,5.004 0,6.911c1.907,1.907 5.004,1.907 6.911,-0l0.02,-0.02c1.907,-1.907 1.907,-5.004 0,-6.911Z" style="fill:#fff;"/></g><g id="beam8" serif:id="beam"><path id="beam9" serif:id="beam" d="M14.52,34.623c-2.702,0 -4.896,2.194 -4.896,4.896l0,0.01c0,2.702 2.194,4.896 4.896,4.896c2.702,0 4.896,-2.194 4.896,-4.896l-0,-0.01c-0,-2.702 -2.194,-4.896 -4.896,-4.896Z" style="fill:#fff;"/></g><g id="beam10" serif:id="beam"><path id="beam11" serif:id="beam" d="M44.212,64.534c0,-2.705 -2.196,-4.901 -4.901,-4.901c-2.704,-0 -4.901,2.196 -4.901,4.901c0,2.704 2.197,4.9 4.901,4.9c2.705,0 4.901,-2.196 4.901,-4.9Z" style="fill:#fff;"/></g><g id="beam12" serif:id="beam"><path id="beam13" serif:id="beam" d="M25.73,17.943c-1.911,-1.911 -5.015,-1.911 -6.926,0l-0.005,0.005c-1.911,1.911 -1.911,5.015 0,6.926c1.911,1.911 5.015,1.911 6.926,0l0.005,-0.005c1.911,-1.911 1.911,-5.014 -0,-6.926Z" style="fill:#fff;"/></g><g id="beam14" serif:id="beam"><path id="beam15" serif:id="beam" d="M64.098,34.623c-2.699,0 -4.891,2.192 -4.891,4.892l-0,0.019c-0,2.699 2.192,4.891 4.891,4.891c2.7,0 4.892,-2.192 4.892,-4.891l0,-0.019c0,-2.7 -2.192,-4.892 -4.892,-4.892Z" style="fill:#fff;"/></g></g></g></svg>
    </template>

    <template v-if="mode == 'darkest'">
        <svg width="100%" height="100%" viewBox="0 0 79 80" version="1.1" xmlns="http://www.w3.org/2000/svg" xmlns:xlink="http://www.w3.org/1999/xlink" xml:space="preserve" style="fill-rule:evenodd;clip-rule:evenodd;stroke-linejoin:round;stroke-miterlimit:2;"><g id="mode_darkest"><rect id="Bounds" x="0" y="-0" width="78.623" height="79.049" style="fill:none;"/><path d="M39.315,23.791c8.684,-0 15.734,7.05 15.734,15.733c0,8.684 -7.05,15.734 -15.734,15.734c-8.683,0 -15.733,-7.05 -15.733,-15.734c-0,-8.683 7.05,-15.733 15.733,-15.733Zm0,4.737c6.069,0 10.997,4.927 10.997,10.996c-0,6.069 -4.928,10.996 -10.997,10.996c-6.068,0 -10.996,-4.927 -10.996,-10.996c0,-6.069 4.928,-10.996 10.996,-10.996Z" style="fill:#fff;"/><g id="beams"><g id="beam"><path id="beam1" serif:id="beam" d="M44.216,14.515c0,-2.705 -2.196,-4.901 -4.901,-4.901c-2.704,0 -4.9,2.196 -4.9,4.901c-0,2.705 2.196,4.901 4.9,4.901c2.705,0 4.901,-2.196 4.901,-4.901Z" style="fill:#fff;"/></g><g id="beam2" serif:id="beam"><path id="beam3" serif:id="beam" d="M60.666,24.892c1.902,-1.902 1.902,-4.99 0,-6.892l-0.04,-0.039c-1.901,-1.902 -4.989,-1.902 -6.891,-0c-1.901,1.901 -1.901,4.989 0,6.891l0.04,0.04c1.902,1.901 4.99,1.901 6.891,-0Z" style="fill:#fff;"/></g><g id="beam4" serif:id="beam"><path id="beam5" serif:id="beam" d="M25.737,61.103c1.909,-1.91 1.909,-5.011 -0,-6.921l-0.01,-0.01c-1.91,-1.91 -5.011,-1.91 -6.921,-0c-1.91,1.91 -1.91,5.011 -0,6.921l0.01,0.01c1.91,1.91 5.011,1.91 6.921,-0Z" style="fill:#fff;"/></g><g id="beam6" serif:id="beam"><path id="beam7" serif:id="beam" d="M60.676,54.167c-1.907,-1.907 -5.004,-1.907 -6.911,0l-0.02,0.02c-1.907,1.907 -1.907,5.004 0,6.911c1.907,1.907 5.004,1.907 6.911,-0l0.02,-0.02c1.907,-1.907 1.907,-5.004 0,-6.911Z" style="fill:#fff;"/></g><g id="beam8" serif:id="beam"><path id="beam9" serif:id="beam" d="M14.524,34.623c-2.702,0 -4.896,2.194 -4.896,4.896l0,0.01c0,2.702 2.194,4.896 4.896,4.896c2.702,0 4.896,-2.194 4.896,-4.896l0,-0.01c0,-2.702 -2.194,-4.896 -4.896,-4.896Z" style="fill:#fff;"/></g><g id="beam10" serif:id="beam"><path id="beam11" serif:id="beam" d="M44.216,64.534c0,-2.705 -2.196,-4.901 -4.901,-4.901c-2.704,-0 -4.9,2.196 -4.9,4.901c-0,2.704 2.196,4.9 4.9,4.9c2.705,0 4.901,-2.196 4.901,-4.9Z" style="fill:#fff;"/></g><g id="beam12" serif:id="beam"><path id="beam13" serif:id="beam" d="M25.734,17.943c-1.911,-1.911 -5.015,-1.911 -6.926,0l-0.005,0.005c-1.911,1.911 -1.911,5.015 0,6.926c1.911,1.911 5.015,1.911 6.926,0l0.005,-0.005c1.911,-1.911 1.911,-5.014 0,-6.926Z" style="fill:#fff;"/></g><g id="beam14" serif:id="beam"><path id="beam15" serif:id="beam" d="M64.103,34.623c-2.7,0 -4.892,2.192 -4.892,4.892l-0,0.019c-0,2.699 2.192,4.891 4.892,4.891c2.699,0 4.891,-2.192 4.891,-4.891l0,-0.019c0,-2.7 -2.192,-4.892 -4.891,-4.892Z" style="fill:#fff;"/></g></g></g></svg>
    </template>
</a>

<script>
(function() {
    const LOCAL_STORAGE_KEY = 'piccoloThemeMode'

    var initialMode = localStorage.getItem(LOCAL_STORAGE_KEY)

    if (initialMode) {
        // Make sure the value in local storage is valid
        if (['light', 'dark', 'darkest'].indexOf(initialMode) == -1) {
            initialMode = 'light'
            localStorage.setItem(LOCAL_STORAGE_KEY, initialMode)
        }
    } else {
        // Check if the client prefers dark mode
        if (window.matchMedia && window.matchMedia('(prefers-color-scheme: dark)').matches) {
            initialMode = 'dark'
        } else {
            initialMode = 'light'
        }
        localStorage.setItem(LOCAL_STORAGE_KEY, initialMode)
    }

    document.documentElement.dataset.mode = initialMode

    PetiteVue.createApp({
        'mode': initialMode,
        handleClick() {
            let currentMode = this.mode

            if (currentMode == 'light') {
                this.mode = 'dark'
            } else if (currentMode == 'dark') {
                this.mode = 'darkest'
            } else if (currentMode == 'darkest') {
                this.mode = 'light'
            }

            document.documentElement.dataset.mode = this.mode
            localStorage.setItem(LOCAL_STORAGE_KEY, this.mode)

            console.log(this.mode)
        }
    }).mount('#mode_toggle')
})()
</script>
            <p class="mobile_search_link">
                <a href="../search.html" title="Search">
                    <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 65 64" fill-rule="evenodd" stroke-linejoin="round" stroke-miterlimit="2">
                        <path d="M14.873 40.009c-2.315-3.943-3.642-8.532-3.642-13.429C11.231 11.91 23.141 0 37.811 0s26.58 11.91 26.58 26.58-11.91 26.58-26.58 26.58a26.44 26.44 0 0 1-14.277-4.161L9.739 62.794a3.12 3.12 0 0 1-4.413 0L.913 58.382c-1.217-1.218-1.217-3.196 0-4.413l13.96-13.96zM37.811 8.054c10.225 0 18.526 8.301 18.526 18.526s-8.301 18.526-18.526 18.526-18.526-8.301-18.526-18.526S27.586 8.054 37.811 8.054z" fill="#fff" />
                    </svg>
                </a>
            </p>
        

        <div class="searchbox_wrapper">
            
<div id="searchbox" style="display: none" role="search">
  <h3 id="searchlabel">快速搜索</h3>
    <div class="searchformwrapper">
    <form class="search" action="../search.html" method="get">
      <input type="text" name="q" aria-labelledby="searchlabel" autocomplete="off" autocorrect="off" autocapitalize="off" spellcheck="false"/>
      <input type="submit" value="提交" />
    </form>
    </div>
</div>
<script>document.getElementById('searchbox').style.display = "block"</script>
        </div>
    </nav>
</div>

    
      <div class="sphinxsidebar" role="navigation" aria-label="main navigation">
        <div class="sphinxsidebarwrapper"><ul>
<li class="toctree-l1"><a class="reference internal" href="../base.html">基础总汇</a></li>
<li class="toctree-l1"><a class="reference internal" href="../config.html">组态编程</a></li>
</ul>

        </div>
      </div>


    <div class="document">
      <div class="documentwrapper">
        <div class="bodywrapper">
          <div class="body" role="main">
            
  <section id="trace">
<h1>TRACE功能概述<a class="headerlink" href="#trace" title="此标题的永久链接">¶</a></h1>
<p>在TIA博途软件中，通过轨迹功能记录测量值变化，并通过逻辑分析器对记录进行评估分析。
将配置好的TRACE下载到PLC中，从而根据条件采样变量值。多个采样值形成了以时间变化为横坐标的曲线，称为记录。可以将记录保持至离线文件中，并支持不同离线文件的对比分析。此外记录也可保存到存储卡中。<br />
S7-1200支持装载2个TRACE配置，单个配置的最大存储空间为512KB。每个TRACE配置最多可以组态16个信号。</p>
<p><strong>支持TRACE功能的硬件：</strong></p>
<blockquote>
<div><p>如果设备支持轨迹和逻辑分析器功能，则可使用项目树中设备下方的
&quot;轨迹&quot;进行选择。 以下设备支持轨迹和逻辑分析器功能：</p>
</div></blockquote>
<ul class="simple">
<li><p>SIMATIC S7-1200 CPU（固件版本 V4.0 及以上版本）</p></li>
<li><p>SIMATIC S7-1500、ET 200SP、CPU 1513pro-2 PN 和 CPU 1516pro-2 PN CPU</p></li>
<li><p>SIMATIC S7-1500 软件控制器</p></li>
<li><p>ET 200SP Open Controller</p></li>
<li><p>支持 Startdrive 的 SINAMICS 驱动装置</p></li>
<li><p>SINAMICS V90 + HSP 0185</p></li>
<li><p>SIRIUS SIMOCODE pro（带 Simocode ES）</p></li>
<li><p>SIRIUS 软起动器 3RW （带软起动器 ES）</p></li>
</ul>
<p><strong>TRACE功能的运行模式</strong></p>
<blockquote>
<div><p><a class="reference internal" href="../_images/18-01.jpg"><img alt="" src="../_images/18-01.jpg" style="width: 782px; height: 373px;" /></a></p>
<p>图1. 运行模式</p>
<p><strong>①</strong> TIA Portal 中编程设备 (PG)
上的轨迹组态，可在轨迹组态过程中指定待记录信号、记录时长和触发条件。<br />
<strong>②</strong> 将轨迹组态从 PG
传输到设备，当建立在线连接时，可将整个轨迹组态传输到设备中。<br />
<strong>③</strong> 等待记录，如果激活所记录的轨迹组态，则记录执行与 PG
无关。满足触发器条件时，将立即进行记录。<br />
<strong>④</strong> 将测量结果从设备传输到 PG 中，保存项目中的测量存储 TIA Portal
里已打开项目中的测量。完成记录后可以随时保存测量，与测量时间无关。<br />
<strong>⑤</strong>
评估，管理和保存测量结果，通过&quot;曲线图&quot;和&quot;信号表&quot;中的各种选项，对测量结果进行评估。不同测量中的信号可叠加在一起作为组合测量，并进行比较。\</p>
</div></blockquote>
</section>
<section id="s7-1200-trace">
<h1>S7-1200 TRACE功能实验环境<a class="headerlink" href="#s7-1200-trace" title="此标题的永久链接">¶</a></h1>
<p>在本应用实例中，通过以下产品进行TRACE功能组态。</p>
<blockquote>
<div><p><strong>软件：</strong></p>
<blockquote>
<div><p>TIA Professional V16</p>
</div></blockquote>
<p><strong>硬件：</strong></p>
<blockquote>
<div><p>CPU1217C DC/DC/DC V4.4</p>
</div></blockquote>
</div></blockquote>
</section>
<section id="s7-1500-trace">
<h1>S7-1500 TRACE功能组态<a class="headerlink" href="#s7-1500-trace" title="此标题的永久链接">¶</a></h1>
<p><strong>1、TRACE配置</strong>介绍</p>
<blockquote>
<div><p>1.1、新建TRACE配置<br />
在TIA博途软件中，双击项目树相应PLC站点下的&quot;Traces&quot;，展开后来实现TRACE的各项功能，TRACE在线视图如图2所示。</p>
<p><a class="reference internal" href="../_images/18-02.jpg"><img alt="" src="../_images/18-02.jpg" style="width: 353px; height: 305px;" /></a></p>
<p>图2. 创建TRACE</p>
<p>①点击&quot;添加新Trace&quot;，用于新建Trace配置；<br />
② <a class="reference internal" href="../_images/18-011.jpg"><img alt="" src="../_images/18-011.jpg" style="width: 15px; height: 15px;" /></a>为目前离线文件和CPU已装载有相同名称的TRACE；  <a class="reference internal" href="../_images/18-021.jpg"><img alt="" src="../_images/18-021.jpg" style="width: 15px; height: 14px;" /></a> 为目前仅存在于离线文件的TRACE；  
<a class="reference internal" href="../_images/18-03.jpg"><img alt="" src="../_images/18-03.jpg" style="width: 14px; height: 13px;" /></a>为离线文件和CPU已装载的TRACE配置相同；
<a class="reference internal" href="../_images/18-04.jpg"><img alt="" src="../_images/18-04.jpg" style="width: 14px; height: 14px;" /></a>为离线文件和CPU已装载的TRACE配置不同；<br />
③保存在离线测量文件夹下的记录文件；<br />
④保存在在线存储卡下的记录文件；<br />
⑤保存在离线组合测量文件夹下的记录文件；<br />
新建TRACE配置后，右边工作区将显示TRACE组态页面。</p>
<p>1.2、组态记录信号</p>
<p>一个TRACE配置最多记录16个变量，支持位、位序列、整数、浮点数、时间（Time、Date、TOD）数据类型，支持对过程映像输入、过程映像输出、位存储区以及DB块的变量进行记录。工作区配置变量如图3所示。</p>
<p><a class="reference internal" href="../_images/18-031.jpg"><img alt="" src="../_images/18-031.jpg" style="width: 587px; height: 158px;" /></a></p>
<p>图3. TRACE信号配置</p>
<p>1.3、设置采样条件</p>
<p>工作区TRACE记录条件如图4所示。</p>
<p><a class="reference internal" href="../_images/18-041.jpg"><img alt="" src="../_images/18-041.jpg" style="width: 934px; height: 187px;" /></a></p>
<p>图4. 配置采样</p>
<p>①采样OB：TRACE记录的是信号在所选采样OB结束处的值，可以选择以下OB作为采样OB：循环OB，时间OB，延时OB，循环中断OB，MC-PreServo
OB，MC伺服OB，MC插补器 OB，MC-PostServo OB；<br />
②采样频率：每隔1～2^31^-1个采样OB，记录一次所有设置信号的值；<br />
③测量点数量：一次采样作为一个测量点，而TIA博途软件根据TRACE配置信号的数量、数据类型以及采样频率计算出测量点的最大数量；<br />
④如使用计算出测量点的最大数量，则激活选择框；<br />
⑤自行设置测量点数量，但不能超过测量点的最大数量。</p>
<p>1.4、设置触发条件</p>
<p>触发器为TRACE采样的起始条件，工作区触发器设置如图5所示。</p>
<p><a class="reference internal" href="../_images/18-05.jpg"><img alt="" src="../_images/18-05.jpg" style="width: 936px; height: 284px;" /></a></p>
<p>图5. 配置触发器</p>
<p>①触发模式包括立即记录、变量触发和无触发器监视（TIA V16
及以上版本支持无触发器监视模式，如选择无触发器监视和立即记录模式则没有后面的②～⑤的参数），具体区别参考表1；</p>
<p>表1 两种触发模式的区别</p>
<p>±----------------------------------±----------------------------------+
| 立即记录                          | ::: {align=“left”}                |
|                                   | 激活记录后，TRACE立即开始记录；   |
|                                   | :::                               |
±----------------------------------±----------------------------------+
| 变量触发                          | ::: {align=“left”}                |
|                                   | 激活记录后，                      |
|                                   | TRACE处于等待记录中，仅当触发变量 |
|                                   | 满足一定条件后，TRACE才开始记录； |
|                                   | :::                               |
±----------------------------------±----------------------------------+
| 无触发器监视                      | ::: {align=“left”}                |
|                                   | 激活记录                          |
|                                   | 后，TRACE立即开始记录，并不会自动 |
|                                   | 终止，只有触发停止记录才会停止。  |
|                                   | :::                               |
±----------------------------------±----------------------------------+</p>
<p>②触发变量类型包括位、位序列、整数、浮点数、时间（Time、Date、TOD）数据类型，支持过程映像输入、过程映像输出、位存储区以及DB块的变量，该变量和待采样的信号无关；<br />
③变量触发条件参考表2；</p>
<p>表2 变量触发条件汇总</p>
<p>±----------------------±----------------------±----------------------+
| \                     | 数据类型              | 说明                  |
| 变量触发条件          |                       |                       |
±----------------------±----------------------±----------------------+
| =TRUE                 | 位                    | 当触发器状            |
|                       |                       | 态为TRUE时，记录开始  |
±----------------------±----------------------±----------------------+
| =FALSE                | 位                    | 当触发器状            |
|                       |                       | 态为FALSE时，记录开始 |
±----------------------±----------------------±----------------------+
| 上升沿                | 位                    | 当触发器状态从FALS    |
|                       |                       | E变为TRUE时，记录开始 |
±----------------------±----------------------±----------------------+
| 下降沿                | 位                    | 当触发器状态从TRUE    |
|                       |                       | 变为FALSE时，记录开始 |
±----------------------±----------------------±----------------------+
| 上升信号              | 整数和浮点数          | 当触发值到            |
|                       |                       | 达或者超过为此事件配  |
|                       |                       | 置的数值时，记录开始  |
±----------------------±----------------------±----------------------+
| 下降信号              | 整数和浮点数          | 当触发值到            |
|                       |                       | 达或者低于为此事件配  |
|                       |                       | 置的数值时，记录开始  |
±----------------------±----------------------±----------------------+
| 在范围内              | 整数和浮点数、时间    | 当触发                |
|                       |                       | 值位于为此事件配置的  |
|                       |                       | 数值范围内，记录开始  |
±----------------------±----------------------±----------------------+
| 不在范围内            | 整数和浮点数、时间    | 当触发                |
|                       |                       | 值位于为此事件配置的  |
|                       |                       | 数值范围外，记录开始  |
±----------------------±----------------------±----------------------+
| =位模式               | 整数和位序列          | 当触发                |
|                       |                       | 值与为此事件配置的位  |
|                       |                       | 模式匹配时，记录开始  |
±----------------------±----------------------±----------------------+
| &lt;&gt;位模式            | 整数和位序列          | 当触发值              |
|                       |                       | 与为此事件配置的位模  |
|                       |                       | 式不匹配时，记录开始  |
±----------------------±----------------------±----------------------+
| =值                   | 整数和位序列、时间    | 当                    |
|                       |                       | 触发值等于为此事件配  |
|                       |                       | 置的数值时，记录开始  |
±----------------------±----------------------±----------------------+
| &lt;&gt;值                | 整数和位序列、时间    | 当触                  |
|                       |                       | 发值不等于为此事件配  |
|                       |                       | 置的数值时，记录开始  |
±----------------------±----------------------±----------------------+
| 改变值                | 所有                  | 当触发值和记录激活时  |
|                       |                       | 该值不同时，记录开始  |
±----------------------±----------------------±----------------------+</p>
</div></blockquote>
<blockquote>
<div><p>④预触发的测量点个数与总的测量点数量的示意图，即在总的测量点个数中包含若干满足触发条件时刻前测量点的记录；<br />
⑤预触发的测量点个数设置，参考图6-49，记录时长（a）=1000个测量点，即预触发10个测量点，触发条件满足后记录990个测量点；</p>
<p>1.5、设置存储卡模式</p>
<p>当触发器为变量触发、并且CPU的存储卡为程序卡时，可以设置将记录存储在存储卡中。每次激活记录，会在存储卡中产生一个带有时间戳的文件夹，该时间为CPU的系统时间，用于保存该次激活记录下的所有TRACE条目。工作区存储卡模式设置如图6所示，</p>
<p><a class="reference internal" href="../_images/18-06.jpg"><img alt="" src="../_images/18-06.jpg" style="width: 934px; height: 184px;" /></a></p>
<p>图6. 设置设备上测量</p>
<p>①选中则激活存储卡模式；<br />
②设置测量数目（1-999），该数目为每个带有时间戳文件夹内保存的最大TRACE条目数；<br />
③根据测量数目、测量点数量以及TRACE配置信号的数量、数据类型计算出的存储空间要求，该值不能超过存储卡的大小；<br />
④当达到测量数目时TRACE可以设置为以下2种响应：<br />
（1）禁用记录<br />
此时记录自动去激活。如再次激活记录，将产生新的带有时间戳的文件夹。<br />
（2）覆写最早记录<br />
此时一旦再次满足触发条件并记录完成后，将覆盖文件夹内最早的TRACE条目，实现TRACE的往复记录，直到记录被手动去激活。选择该项需注意存储卡的写入寿命。</p>
<p>注意：<br />
如果TRACE设置存储卡模式，则&quot;自动重复记录&quot;<a class="reference internal" href="../_images/18-051.jpg"><img alt="" src="../_images/18-051.jpg" style="width: 16px; height: 16px;" /></a> 的功能将不再支持。</p>
</div></blockquote>
<p><strong>2、安装轨迹配置</strong></p>
<blockquote>
<div><p>上述配置完成后，则可以通过点击&quot;在设备上安装轨迹&quot;
按钮<a class="reference internal" href="../_images/18-061.jpg"><img alt="" src="../_images/18-061.jpg" style="width: 16px; height: 16px;" /></a>实现将TRACE配置下载至CPU如图7所示。</p>
<p><a class="reference internal" href="../_images/18-07.jpg"><img alt="" src="../_images/18-07.jpg" style="width: 506px; height: 53px;" /></a></p>
<p>图7. 安装配置</p>
</div></blockquote>
<p><strong>3、激活记录</strong></p>
<blockquote>
<div><p>下载配置开始后，工作区将切换至&quot;示意图&quot;页面。下载完成后会将CPU自动转至在线，并使得&quot;观察开/关&quot;
<a class="reference internal" href="../_images/18-071.jpg"><img alt="" src="../_images/18-071.jpg" style="width: 16px; height: 16px;" /></a>自动激活。此时如果点击&quot;激活记录&quot;<a class="reference internal" href="../_images/18-08.jpg"><img alt="" src="../_images/18-08.jpg" style="width: 16px; height: 16px;" /></a>按钮
，将按照TRACE配置执行开始记录或等待触发条件。当测量点个数达到预设时，则记录完成；如果记录中点击&quot;禁用记录&quot;<a class="reference internal" href="../_images/18-09.jpg"><img alt="" src="../_images/18-09.jpg" style="width: 15px; height: 16px;" /></a>按钮
，可以结束记录，切换为未激活状态。如果点击&quot;自动重复&quot;<a class="reference internal" href="../_images/18-051.jpg"><img alt="" src="../_images/18-051.jpg" style="width: 16px; height: 16px;" /></a>按钮 ，则记录完成后，将重新开始记录或等待触发条件。<br />
未激活、等待触发条件、记录中以及记录完成的示意显示如图8、9、10、11所示。</p>
<p><a class="reference internal" href="../_images/18-081.jpg"><img alt="" src="../_images/18-081.jpg" style="width: 466px; height: 74px;" /></a></p>
<p>图8. 未激活示意图</p>
<p><a class="reference internal" href="../_images/18-091.jpg"><img alt="" src="../_images/18-091.jpg" style="width: 466px; height: 73px;" /></a></p>
<p>图9. 等待触发条件示意图</p>
<p><a class="reference internal" href="../_images/18-10.jpg"><img alt="" src="../_images/18-10.jpg" style="width: 466px; height: 75px;" /></a></p>
<p>图10. 记录中示意图</p>
<p><a class="reference internal" href="../_images/18-11.jpg"><img alt="" src="../_images/18-11.jpg" style="width: 466px; height: 76px;" /></a></p>
<p>图11. 记录完成示意图</p>
<p>注意：<br />
TRACE的下载、上载和CPU组态程序的下载、上载无关，需要在TRACE页面单独执行。</p>
<p>可通过工具栏中的按钮管理轨迹，下图12列出了各按钮的功能：</p>
<p><a class="reference internal" href="../_images/18-12.jpg"><img alt="" src="../_images/18-12.jpg" style="width: 559px; height: 215px;" /></a></p>
<p>图12. TRACE 示意图工具栏</p>
</div></blockquote>
<p><strong>4、TRACE保存及分析</strong></p>
<blockquote>
<div><p>TRACE结束记录后可以在线分析该记录，可以使用工具栏中的按钮对曲线进行分析，如图13所示。\</p>
<p><a class="reference internal" href="../_images/18-13.jpg"><img alt="" src="../_images/18-13.jpg" style="width: 618px; height: 26px;" /></a></p>
<p>图13测量示意图工具栏</p>
<p>曲线图展示了信号表中选定记录信号的轨迹。
显示可以按照要求进行缩放，还可以使用测量光标来选择单个数值在信号表中显示出来等功能。
曲线图工具栏图标常用功能请看下表3。</p>
<p>表3.图标功能表</p>
<hr class="docutils" />
<p>图标                                                 功能             说明
<a class="reference internal" href="../_images/18-101.jpg"><img alt="" src="../_images/18-101.jpg" style="width: 72px; height: 21px;" /></a>   缩放             选中某一缩放按钮，拖拽鼠标选择相应区域，可实现整个选中区域的缩放或垂直水平方向的缩放
<a class="reference internal" href="../_images/18-111.jpg"><img alt="" src="../_images/18-111.jpg" style="width: 76px; height: 24px;" /></a>   显示             点击某一显示按钮，可实现轨迹的完整显示或是X轴Y轴方向的整体显示
<a class="reference internal" href="../_images/18-121.jpg"><img alt="" src="../_images/18-121.jpg" style="width: 38px; height: 23px;" /></a>   时间轴单位转换   转换X轴的单位，可以是采样点、相对触发开始时的相对时间、采样点的时间戳三种单位形式
<a class="reference internal" href="../_images/18-131.jpg"><img alt="" src="../_images/18-131.jpg" style="width: 25px; height: 24px;" /></a>   显示测量点       采样点在曲线上显示为小圈
<a class="reference internal" href="../_images/18-14.jpg"><img alt="" src="../_images/18-14.jpg" style="width: 26px; height: 22px;" /></a>   插值显示         实现2个采样点之间的线性插补
<a class="reference internal" href="../_images/18-15.jpg"><img alt="" src="../_images/18-15.jpg" style="width: 51px; height: 23px;" /></a>   显示测量光标     通过测量光标可测量水平或垂直方向某点或两点之间的差值
<a class="reference internal" href="../_images/18-16.jpg"><img alt="" src="../_images/18-16.jpg" style="width: 27px; height: 23px;" /></a>   更换背景颜色     切换轨迹的背景颜色</p>
<hr class="docutils" />
<p>记录中的每个变量使用单独的Y轴，显示该变量的值；所有变量公用X轴，X轴单位取决于&quot;更改X轴单位&quot;按钮的选择。TRACE记录的分析示例如图14所示。\</p>
<p><a class="reference internal" href="../_images/18-141.jpg"><img alt="" src="../_images/18-141.jpg" style="width: 947px; height: 574px;" /></a>\</p>
<p>图14 TRACE记录的分析示例</p>
<p>①指定变量及显示格式；<br />
②选择&quot;显示垂直测量光标&quot;；<br />
③显示①变量在光标处的实时值以及Y轴差值（ΔY）X轴时间差（Δt）；<br />
④显示所有信号在光标处的实时值以及Y轴差值；<br />
⑤设置X轴为采样的时间戳；<br />
⑥时间戳为CPU的本地时间；<br />
通过示意图下方的信号表，可以自定义信号组编号，然后将非位信号编入一个信号组，此时该信号组将使用相同的Y轴，便于整体观察该信号组的数值，比较大小关系，如图15所示。</p>
<p><a class="reference internal" href="../_images/18-151.jpg"><img alt="" src="../_images/18-151.jpg" style="width: 951px; height: 529px;" /></a>\</p>
<p>图15 TRACE信号组</p>
<p>信号表列出了所选测量的信号，以及某些属性的设置选项，如图16所示。在线模式下，可更改设备中的轨迹设置。单击&quot;上传&quot;按钮，可应用显示方式的更改；否则在切换为离线模式时，系统将丢弃这些更改。<br />
当把设备中轨迹添加到测量时，信号表的当前设置将在测量中保存。可通过拖放操作对信号进行排序，在信号内可以重新排序信号位。
常用功能请查看表4。</p>
<p><a class="reference internal" href="../_images/18-161.jpg"><img alt="" src="../_images/18-161.jpg" style="width: 872px; height: 58px;" /></a></p>
<p>图16 信号表</p>
<p>±----------------------------------±----------------------------------+
| 功能                              | 说明                              |
±----------------------------------±----------------------------------+
| 打开位选项                        | 可以把以下数据类型                |
| ![](                              | 的变量拆分成位信号，通过单击图标  |
| images/icon/18-17.jpg){width=“18” | ![](                              |
| height=“18”}                      | images/icon/18-18.jpg){width=“21” |
|                                   | height=“18”}                      |
|                                   | ，使拆分后的信号显示在            |
|                                   | 轨迹曲线中：Byte、Word、DWord、SI |
|                                   | nt、USInt、Int、UInt、DInt、UDInt |
|                                   |                                   |
|                                   | Byte数据类型已打开位选项示例图：  |
|                                   | <img alt="" src="../_images/18-21.jpg" />{width=“480” |
|                                   | height=“97”}                      |
±----------------------------------±----------------------------------+
| 显示格式                          | 可以切                            |
|                                   | 换信号在轨迹中的显示格式，比如十  |
|                                   | 六进制、十进制、八进制、二进制等  |
±----------------------------------±----------------------------------+
| 颜色                              | 可以切换信号在轨迹中显示的颜色    |
±----------------------------------±----------------------------------+
| 信号组                            | 单击![](                          |
|                                   | images/icon/18-19.jpg){width=“22” |
|                                   | height=“19”}链形图标或            |
|                                   | 在输入栏中输入信号组名称可创建新  |
|                                   | 的一个信号组并把该信号添加到信号  |
|                                   | 组，添加到信号组中后图标变为![](  |
|                                   | images/icon/18-20.jpg){width=“22” |
|                                   | height=“19”}，单击![](            |
|                                   | images/icon/18-20.jpg){width=“22” |
|                                   | height=“19”}图标可                |
|                                   | 将信号移除该信号组，注意二进制信  |
|                                   | 号无法加入信号组。同一信号组的信  |
|                                   | 号可以显示在一个坐标系中，这样更  |
|                                   | 容易分析比较，如图15所示。在测量  |
|                                   | 轨迹中可以对创建的信号组通过单击&quot; |
|                                   | 使用当前视图为记录的标准视图&quot;![]( |
|                                   | images/icon/18-21.jpg){width=“25” |
|                                   | height=“20”}按钮                  |
|                                   | 进行保存，方便下次打开分析使用。  |
|                                   |                                   |
|                                   | 创建信号组示例图：                |
|                                   | <img alt="" src="../_images/18-22.jpg" />{width=“533” |
|                                   | height=“58”}                      |
±----------------------------------±----------------------------------+</p>
<p>: 表4.信号表功能</p>
<p>如果没有新的TRACE记录产生且CPU不断电的情况下，此记录将一直保存；CPU在线后，选择配置的TRACE，点击&quot;观察开/关&quot;<a class="reference internal" href="../_images/18-071.jpg"><img alt="" src="../_images/18-071.jpg" style="width: 16px; height: 16px;" /></a>按钮 后即可看到在线的TRACE记录。<br />
该TRACE记录可以通过点击&quot;导出轨迹配置&quot;<a class="reference internal" href="../_images/18-221.jpg"><img alt="" src="../_images/18-221.jpg" style="width: 16px; height: 16px;" /></a>按钮
，将记录以TRACE格式或以*.csv格式导出，前者可以在其它TIA博途项目&quot;Traces&gt;测量&quot;右键菜单中选择&quot;导入轨迹&quot;进行轨迹的导入，而后者则可以以excel表格形式保存所有测量点的数值。</p>
</div></blockquote>
<p><strong>5、测量和组合测量</strong></p>
<blockquote>
<div><p>可把获取到的轨迹信息通过&quot;添加到测量&quot;<a class="reference internal" href="../_images/18-23.jpg"><img alt="" src="../_images/18-23.jpg" style="width: 16px; height: 16px;" /></a>按钮保存到测量轨迹中，在测量轨迹中对信号进行分组、显示格式、颜色等分析，为了日后再次查看测量轨迹，可通过测量视图右下方&quot;创建当前视图的快照&quot;<a class="reference internal" href="../_images/18-24.jpg"><img alt="" src="../_images/18-24.jpg" style="width: 23px; height: 21px;" /></a>按钮对此次操作进行保存，方便下次分析使用，如图17所示。</p>
<p><a class="reference internal" href="../_images/18-17.jpg"><img alt="" src="../_images/18-17.jpg" style="width: 565px; height: 105px;" /></a></p>
<p>图17.快照</p>
<p>组合测量可应用于项目中，实现对不同测量进行比较的功能。
下文说明了如何在&quot;组合测量&quot;系统文件夹下创建组合测量，如图18所示。<br />
(1) 在 &quot;测量&quot; 系统文件夹下选择一个或多个测量。<br />
(2) 将测量拖拽到
&quot;组合测量&quot;系统文件夹中后一个新的组合测量将被创建。或者通过快捷菜单命令&quot;导入轨迹&quot;导入已保存的测量。</p>
<p><a class="reference internal" href="../_images/18-18.jpg"><img alt="" src="../_images/18-18.jpg" style="width: 1052px; height: 280px;" /></a></p>
<p>图18 组合测量创建</p>
<p>不仅可以同时分析多个记录，还可以将多个TRACE记录的时间轴重新校准后分析。如图19所示。<br />
<a class="reference internal" href="../_images/18-19.jpg"><img alt="" src="../_images/18-19.jpg" style="width: 673px; height: 717px;" /></a>\</p>
<p>图19 组合测量</p>
<p>①轨迹的导入和导出</p>
<p>②选择测量的校准方式：触发/采样与时间戳（绝对时间），触发/采样的校准是由校准方式与偏移量共同决定，而时间戳（绝对时间）的校准只是由偏移量决定，具体区别参考表5；\</p>
<p>表5 校准方式区别</p>
<hr class="docutils" />
<div class="highlight-none notranslate"><div class="highlight"><pre><span></span>                       X轴时间单位                                                 校准方法
                       采样          时间                   采样的时间戳           
</pre></div>
</div>
<p>测量的校准   触发/采样   支持          支持，可调准偏移时间   不支持                 支持
时间戳      不支持        不支持                 支持，可调准偏移时间   不支持</p>
<hr class="docutils" />
<p>③设置X轴时间单位，此处设置为时间；<br />
④选择校准方法：触发、触发事件后首次采样、首次采样、上次采样（最后一次采样）；<br />
⑤当不考虑偏移设置时，应该是根据Trace的最后一次采样与Trace_1的满足触发事件时的采样的时间实现校准；<br />
⑥设置精确到纳秒偏移时间；<br />
⑦设置Trace的时间偏移，时间为正为时间轴向后偏移，时间为负为时间轴向前偏移。此处根据Trace设置的偏移5s，实现Trace的最后一次采样后的5s与Trace_1的满足触发事件时的采样的校准；</p>
</div></blockquote>
<p><strong>6、打印轨迹</strong>\</p>
<blockquote>
<div><p>在曲线图中，右键轨迹图可将显示屏保存为图片并将显示屏复制到剪贴板后进行打印，如图20所示。</p>
<p><a class="reference internal" href="../_images/18-20.jpg"><img alt="" src="../_images/18-20.jpg" style="width: 564px; height: 454px;" /></a></p>
<p>图20. 打印轨迹</p>
</div></blockquote>
<p><strong>5、相关文档</strong></p>
<blockquote>
<div><p>SIMATIC/SINAMICS
S7-1500/1200使用轨迹和逻辑分析器功能链接：<a class="reference external" href="https://support.industry.siemens.com/cs/cn/zh/view/64897128">https://support.industry.siemens.com/cs/cn/zh/view/64897128</a></p>
</div></blockquote>
</section>
<section id="align-left">
<h1>常见问题 {#常见问题 align=“left”}<a class="headerlink" href="#align-left" title="此标题的永久链接">¶</a></h1>
<p>1. S7-1200 和 S7-1500 有多少个测量点能够存储在轨迹记录中？</p>
<blockquote>
<div><p>在配置轨迹记录的条件时，STEP 7 (TIA Portal)
软件会计算出记录的最大持续时间和显示最大的测量点数目。测量点数量跟CPU中用于存储轨迹记录的内存大小和记录PLC变量需要的内存大小有关。</p>
<p><strong>用于轨迹记录功能的存储空间大小</strong><br />
S7-1200 和 S7-1500 的 CPU 提供 512 KB (512 x 1024 字节 = 524288
字节)用于轨迹记录功能。因为头部需要 32
字节，所以实际上用于测点记录的存储空间仅有 524256 字节 (524288 字节 -
32 字节 = 524256 字节)。<br />
<strong>轨迹中测量点的内存需求</strong><br />
单个测量点的存储空间需求是所有 PLC
变量记录所占用的存储空间加上用于记录时间戳的 8 个字节。<br />
按照下面的公式可以计算出一个 S7-1200 或者 S7-1500 的 PLC
中用于每一个轨迹可记录的最大测量点数：
每个轨迹的测量点数=用于测点记录的存储空间有 (524256 字节)/（PLC
变量所需要的存储空间 + 8 个字节用于记录时间戳 ）</p>
</div></blockquote>
</section>
<section id="id1">
<h1>S7-1200 Trace 应用例程<a class="headerlink" href="#id1" title="此标题的永久链接">¶</a></h1>
<p><strong>请参考以下链接：</strong></p>
<p><img alt="" src="../_images/34.gif" /> 点击下列链接，打开新浏览器窗口。</p>
<p><a class="reference external" href="http://www.ad.siemens.com.cn/productportal/Prods/S7-1200_PLC_EASY_PLUS/S7-1200%E4%BE%8B%E7%A8%8B%E5%90%88%E9%9B%86/%E5%8A%9F%E8%83%BD/Trace.html"><strong>http://www.ad.siemens.com.cn/productportal/Prods/S7-1200_PLC_EASY_PLUS/S7-1200例程合集/功能/Trace.html</strong></a>\</p>
</section>


            <div class="clearer"></div>
          </div>
        </div>
      </div>
    
        <div id="show_right_sidebar">
            <p><a class="toggle_right_sidebar" href="#"><span class="icon">&lt;</span><span>Page contents</span></a></p>
        </div>

        <div id="right_sidebar">
            <p><a class="toggle_right_sidebar" href="#"><span class="icon">&gt;</span><span>Page contents:</span></a></p>
            <div class="page_toc">
                <ul>
<li><a class="reference internal" href="#">TRACE功能概述</a></li>
<li><a class="reference internal" href="#s7-1200-trace">S7-1200 TRACE功能实验环境</a></li>
<li><a class="reference internal" href="#s7-1500-trace">S7-1500 TRACE功能组态</a></li>
<li><a class="reference internal" href="#align-left">常见问题 {#常见问题 align=“left”}</a></li>
<li><a class="reference internal" href="#id1">S7-1200 Trace 应用例程</a></li>
</ul>

            </div>
        </div>
    

      <div class="clearer"></div>
    </div>
    <div class="button_nav_wrapper">
        <div class="button_nav">
            <div class="left">
                
            </div>

            <div class="right">
                
            </div>
        </div>
    </div>


    <div class="footer" role="contentinfo">
    &#169; 版权所有 2024, 宁波双紫信息科技有限公司.
      最后更新于 8月 24, 2024.
      由 <a href="https://www.sphinx-doc.org/">Sphinx</a> 7.1.2创建。
    </div>

<p id="theme_credit">Styled using the <a href="https://github.com/piccolo-orm/piccolo_theme">Piccolo Theme</a></p>
  </body>
</html>