### SIMATIC S7-1200 PLC

#### S7-1200 PLC V4.0 主要性能参数

+-----------+-----------+-----------+-----------+-----------+-----------+
| :::       | **CPU     | **CPU     | **CPU     | ::        | ::        |
| : {align= | 1211C**   | 1212C**   | 1214C**   | : {align= | : {align= |
| "center"} |           |           |           | "center"} | "center"} |
| ::        |           |           |           | **CPU     | **CPU     |
| : {align= |           |           |           | 1215C**   | 1217C**   |
| "center"} |           |           |           | :::       | :::       |
| **CPU     |           |           |           |           |           |
| 参数**    |           |           |           |           |           |
| :::       |           |           |           |           |           |
| ::::      |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| :::       | DC/DC/DC, |           |           |           | ::        |
| : {align= | A         |           |           |           | : {align= |
| "center"} | C/DC/RLY, |           |           |           | "center"} |
| ::        | DC/DC/RLY |           |           |           | DC/DC/DC  |
| : {align= |           |           |           |           | :::       |
| "center"} |           |           |           |           |           |
| **CPUs**  |           |           |           |           |           |
| :::       |           |           |           |           |           |
| ::::      |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | 30 kB     | 50 kB     | 75 kB     | ::        | ::        |
| : {align= |           |           |           | : {align= | : {align= |
| "center"} |           |           |           | "center"} | "center"} |
| **工      |           |           |           | 100 kB    | 125 kB    |
| 作内存（  |           |           |           | :::       | :::       |
| 集成）**  |           |           |           |           |           |
| :::       |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | 1 MB      | 1 MB      | 4 MB      | ::        | ::        |
| : {align= |           |           |           | : {align= | : {align= |
| "center"} |           |           |           | "center"} | "center"} |
| **装      |           |           |           | 4 MB      | 4 MB      |
| 载内存（  |           |           |           | :::       | :::       |
| 集成）**  |           |           |           |           |           |
| :::       |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | 10 kB     | 10 kB     | 10 kB     | ::        | ::        |
| : {align= |           |           |           | : {align= | : {align= |
| "center"} |           |           |           | "center"} | "center"} |
| **保      |           |           |           | 10 kB     | 10 kB     |
| 持内存（  |           |           |           | :::       | :::       |
| 集成）**  |           |           |           |           |           |
| :::       |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | SIMATIC   |           |           |           |           |
| : {align= | 存储卡    |           |           |           |           |
| "center"} | (可选)    |           |           |           |           |
| *         |           |           |           |           |           |
| *存储卡** |           |           |           |           |           |
| :::       |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | 6 输入 /  | 8 输入/ 6 | 14 输入 / | ::        | ::        |
| : {align= | 4 输出    | 输出      | 10 输出   | : {align= | : {align= |
| "center"} |           |           |           | "center"} | "center"} |
| **集      |           |           |           | 14 输入 / | 14 输入 / |
| 成数字量  |           |           |           | 10 输出   | 10 输出   |
| I/O**     |           |           |           | :::       | :::       |
| :::       |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | ::        |           |           | ::        | ::        |
| : {align= | : {align= |           |           | : {align= | : {align= |
| "center"} | "center"} |           |           | "center"} | "center"} |
| **集      | 2 输入    |           |           | 2 输入 /  | 2 输入 /  |
| 成模拟量  | :::       |           |           | 2 输出    | 2 输出    |
| I/O**     |           |           |           | :::       | :::       |
| :::       |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | 1024      |           |           |           |           |
| : {align= | 字节输入  |           |           |           |           |
| "center"} | / 1024    |           |           |           |           |
| **过程    | 字节输出  |           |           |           |           |
| 映像区**  |           |           |           |           |           |
| :::       |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | ::        |           |           |           |           |
| : {align= | : {align= |           |           |           |           |
| "center"} | "center"} |           |           |           |           |
| **信号    | 最多1个   |           |           |           |           |
| 板扩展**  | :::       |           |           |           |           |
| :::       |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | ::        | ::        | ::        |           |           |
| : {align= | : {align= | : {align= | : {align= |           |           |
| "center"} | "center"} | "center"} | "center"} |           |           |
| **信号模  | 无        | 最多2个   | 最多8个   |           |           |
| 块扩展**  | :::       | :::       | :::       |           |           |
| :::       |           |           |           |           |           |
|           |           |           | ::        |           |           |
|           |           |           | : {align= |           |           |
|           |           |           | "center"} |           |           |
|           |           |           | :::       |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | 14        | 82        | 284       |           |           |
| : {align= |           |           |           |           |           |
| "center"} |           |           |           |           |           |
| **最大本  |           |           |           |           |           |
| 地数字量  |           |           |           |           |           |
| I/O**     |           |           |           |           |           |
| :::       |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | 3         | 19        | 67        | ::        | ::        |
| : {align= |           |           |           | : {align= | : {align= |
| "center"} |           |           |           | "center"} | "center"} |
| **最大本  |           |           |           | 69        | 69        |
| 地模拟量  |           |           |           | :::       | :::       |
| I/O**     |           |           |           |           |           |
| :::       |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | 3 (全部） | ::        | ::        | ::        | ::        |
| : {align= |           | : {align= | : {align= | : {align= | : {align= |
| "center"} |           | "center"} | "center"} | "center"} | "center"} |
| **高速    |           | 4 (全部） | 6 (全部） | 6 (全部） | 6 (全部） |
| 计数器**  |           | :::       | :::       | :::       | :::       |
| :::       |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | ::        | 3 @ 100   | 3 @ 100   |           | 3 @ 100   |
| : {align= | : {align= | kHz 和\   | kHz 和\   |           | kHz 和\   |
| "center"} | "center"} | 1 @ 30    | 3 @ 30    |           | 2 @ 30    |
| **---     | 3 @ 100   | kHz       | kHz       |           | kHz 和1 @ |
| 单相**    | kHz       |           |           |           | 1 MHz     |
| :::       | :::       |           |           |           | （差分）  |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | 3 @ 80    | 3 @ 80    | 3 @ 80    | ::        | ::        |
| : {align= | kHz       | kHz 和\   | kHz 和\   | : {align= | : {align= |
| "center"} |           | 1 @ 30    | 3 @ 30    | "center"} | "center"} |
| **---     |           | kHz       | kHz       | 3 @ 80    | 3 @ 80    |
| 双相**    |           |           |           | kHz 和\   | kHz 和\   |
| :::       |           |           |           | 3 @ 20    | 2 @ 20    |
|           |           |           |           | kHz       | kHz 和 1@ |
|           |           |           |           | :::       | 1 MHz     |
|           |           |           |           |           | （差分）  |
|           |           |           |           |           | :::       |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | 详        |           |           |           |           |
| : {align= | 情PTO表格 |           |           |           |           |
| "center"} |           |           |           |           |           |
| **高速脉  |           |           |           |           |           |
| 冲输出**  |           |           |           |           |           |
| :::       |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | 6         | ::        | ::        |           |           |
| : {align= |           | : {align= | : {align= |           |           |
| "center"} |           | "center"} | "center"} |           |           |
| **输入脉  |           | 8         | 14        |           |           |
| 冲捕捉**  |           | :::       | :::       |           |           |
| :::       |           |           |           |           |           |
|           |           |           | ::        |           |           |
|           |           |           | : {align= |           |           |
|           |           |           | "center"} |           |           |
|           |           |           | :::       |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | ::        |           |           |           |           |
| : {align= | : {align= |           |           |           |           |
| "center"} | "center"} |           |           |           |           |
| **延时/循 | 总共4个（ |           |           |           |           |
| 环中断**  | 1ms精度） |           |           |           |           |
| :::       | :::       |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | 6 上升沿  | ::        | ::        |           |           |
| : {align= | & 6       | : {align= | : {align= |           |           |
| "center"} | 下降沿    | "center"} | "center"} |           |           |
| *         |           | 8 上升沿  | 12上升沿  |           |           |
| *沿中断** |           | & 8下降沿 | & 12      |           |           |
| :::       |           | :::       | 下降沿    |           |           |
|           |           |           | :::       |           |           |
|           |           |           |           |           |           |
|           |           |           | ::        |           |           |
|           |           |           | : {align= |           |           |
|           |           |           | "center"} |           |           |
|           |           |           | :::       |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | ± 60 秒 / |           |           |           |           |
| : {align= | 月        |           |           |           |           |
| "center"} |           |           |           |           |           |
| **实时时  |           |           |           |           |           |
| 钟精度**  |           |           |           |           |           |
| :::       |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | 20 天     |           |           |           |           |
| : {align= | 典型值 /  |           |           |           |           |
| "center"} | 12 天     |           |           |           |           |
| **实      | 最小 在   |           |           |           |           |
| 时时钟/保 | 40°C      |           |           |           |           |
| 存时间**  | 靠超级    |           |           |           |           |
| :::       | 电容保持  |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+

\

+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | **CPU     | **CPU     | **CPU     | ::        | ::        |
| : {align= | 1211C**   | 1212C**   | 1214C**   | : {align= | : {align= |
| "center"} |           |           |           | "center"} | "center"} |
| **        |           |           |           | **CPU     | **CPU     |
| CPU性能** |           |           |           | 1215C**   | 1217C**   |
| :::       |           |           |           | :::       | :::       |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | 0.08 μs / |           |           |           |           |
| : {align= | 指令      |           |           |           |           |
| "center"} |           |           |           |           |           |
| **布尔执  |           |           |           |           |           |
| 行速度**  |           |           |           |           |           |
| :::       |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | ::        |           |           |           |           |
| : {align= | : {align= |           |           |           |           |
| "center"} | "center"} |           |           |           |           |
| **移动    | 1.7 μs /  |           |           |           |           |
| 字变量执  | 指令      |           |           |           |           |
| 行速度**  | :::       |           |           |           |           |
| :::       |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | ::        |           |           |           |           |
| : {align= | : {align= |           |           |           |           |
| "center"} | "center"} |           |           |           |           |
| **浮点    | 2.3 μs /  |           |           |           |           |
| 数运算执  | 指令      |           |           |           |           |
| 行速度**  | :::       |           |           |           |           |
| :::       |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+

\

+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | **CPU     | **CPU     | **CPU     | ::        | ::        |
| : {align= | 1211C**   | 1212C**   | 1214C**   | : {align= | : {align= |
| "center"} |           |           |           | "center"} | "center"} |
| **CPU通   |           |           |           | **CPU     | **CPU     |
| 信/连接** |           |           |           | 1215C**   | 1217C**   |
| :::       |           |           |           | :::       | :::       |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | 1         |           |           | ::        |           |
| : {align= |           |           |           | : {align= |           |
| "center"} |           |           |           | "center"} |           |
| *         |           |           |           | 2         |           |
| *通信口** |           |           |           | :::       |           |
| :::       |           |           |           |           |           |
|           |           |           |           | ::        |           |
|           |           |           |           | : {align= |           |
|           |           |           |           | "center"} |           |
|           |           |           |           | :::       |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | ::        |           |           |           |           |
| : {align= | : {align= |           |           |           |           |
| "center"} | "center"} |           |           |           |           |
| **类型**  | RJ45 接口 |           |           |           |           |
| :::       | :::       |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | 10/100    |           |           |           |           |
| : {align= | MB/s      |           |           |           |           |
| "center"} |           |           |           |           |           |
| **速率**  |           |           |           |           |           |
| :::       |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| ::        | ::        |           |           |           |           |
| : {align= | : {align= |           |           |           |           |
| "center"} | "center"} |           |           |           |           |
| **通信模  | 最多3个   |           |           |           |           |
| 块扩展**  | :::       |           |           |           |           |
| :::       |           |           |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+

S7-1200 PLC V4.0 硬件版本 PTO
最大数量参数（根据实际设备可自由组合，注意一个CPU仅可以安装一个SB信号板)[]{#PTO}

+--------+--------+--------+--------+--------+--------+--------+--------+
| C      | 型号   | 板载   |        | 带SB   |        | 带SB   |        |
| PU类型 |        | I/O；  |        | 信号板 |        | 信号板 |        |
|        |        | 未安装 |        | (2\*DC |        | (4\*DC |        |
|        |        | 任何SB |        | 输出） |        | 输出） |        |
+--------+--------+--------+--------+--------+--------+--------+--------+
|        |        | 带方向 | 不     | 带方向 | 不     | 带方向 | 不     |
|        |        |        | 带方向 |        | 带方向 |        | 带方向 |
+--------+--------+--------+--------+--------+--------+--------+--------+
| CPU    | DC     | ::     | ::     | ::     | ::     | ::     | ::     |
| 1211C  | /DC/DC | : {ali | : {ali | : {ali | : {ali | : {ali | : {ali |
|        |        | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce |
|        |        | nter"} | nter"} | nter"} | nter"} | nter"} | nter"} |
|        |        | 2      | 4      | 3      | 4      | 4      | 4      |
|        |        | :::    | :::    | :::    | :::    | :::    | :::    |
+--------+--------+--------+--------+--------+--------+--------+--------+
|        | AC/    | ::     | ::     | ::     | ::     | ::     | ::     |
|        | DC/RLY | : {ali | : {ali | : {ali | : {ali | : {ali | : {ali |
|        |        | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce |
|        |        | nter"} | nter"} | nter"} | nter"} | nter"} | nter"} |
|        |        | 0      | 0      | 1      | 2      | 2      | 4      |
|        |        | :::    | :::    | :::    | :::    | :::    | :::    |
+--------+--------+--------+--------+--------+--------+--------+--------+
|        | DC/    | ::     | ::     | ::     | ::     | ::     | ::     |
|        | DC/RLY | : {ali | : {ali | : {ali | : {ali | : {ali | : {ali |
|        |        | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce |
|        |        | nter"} | nter"} | nter"} | nter"} | nter"} | nter"} |
|        |        | 0      | 0      | 1      | 2      | 2      | 4      |
|        |        | :::    | :::    | :::    | :::    | :::    | :::    |
+--------+--------+--------+--------+--------+--------+--------+--------+
| CPU    | DC     | ::     | ::     | ::     | ::     | ::     | ::     |
| 1212C  | /DC/DC | : {ali | : {ali | : {ali | : {ali | : {ali | : {ali |
|        |        | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce |
|        |        | nter"} | nter"} | nter"} | nter"} | nter"} | nter"} |
|        |        | 3      | 4      | 3      | 4      | 4      | 4      |
|        |        | :::    | :::    | :::    | :::    | :::    | :::    |
+--------+--------+--------+--------+--------+--------+--------+--------+
|        | AC/    | ::     | ::     | ::     | ::     | ::     | ::     |
|        | DC/RLY | : {ali | : {ali | : {ali | : {ali | : {ali | : {ali |
|        |        | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce |
|        |        | nter"} | nter"} | nter"} | nter"} | nter"} | nter"} |
|        |        | 0      | 0      | 1      | 2      | 2      | 4      |
|        |        | :::    | :::    | :::    | :::    | :::    | :::    |
+--------+--------+--------+--------+--------+--------+--------+--------+
|        | DC/    | ::     | ::     | ::     | ::     | ::     | ::     |
|        | DC/RLY | : {ali | : {ali | : {ali | : {ali | : {ali | : {ali |
|        |        | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce |
|        |        | nter"} | nter"} | nter"} | nter"} | nter"} | nter"} |
|        |        | 0      | 0      | 1      | 2      | 2      | 4      |
|        |        | :::    | :::    | :::    | :::    | :::    | :::    |
+--------+--------+--------+--------+--------+--------+--------+--------+
| CPU    | DC     | ::     | ::     | ::     | ::     | ::     | ::     |
| 1214C  | /DC/DC | : {ali | : {ali | : {ali | : {ali | : {ali | : {ali |
|        |        | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce |
|        |        | nter"} | nter"} | nter"} | nter"} | nter"} | nter"} |
|        |        | 4      | 4      | 4      | 4      | 4      | 4      |
|        |        | :::    | :::    | :::    | :::    | :::    | :::    |
+--------+--------+--------+--------+--------+--------+--------+--------+
|        | AC/    | ::     | ::     | ::     | ::     | ::     | ::     |
|        | DC/RLY | : {ali | : {ali | : {ali | : {ali | : {ali | : {ali |
|        |        | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce |
|        |        | nter"} | nter"} | nter"} | nter"} | nter"} | nter"} |
|        |        | 0      | 0      | 1      | 2      | 2      | 4      |
|        |        | :::    | :::    | :::    | :::    | :::    | :::    |
+--------+--------+--------+--------+--------+--------+--------+--------+
|        | DC/    | ::     | ::     | ::     | ::     | ::     | ::     |
|        | DC/RLY | : {ali | : {ali | : {ali | : {ali | : {ali | : {ali |
|        |        | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce |
|        |        | nter"} | nter"} | nter"} | nter"} | nter"} | nter"} |
|        |        | 0      | 0      | 1      | 2      | 2      | 4      |
|        |        | :::    | :::    | :::    | :::    | :::    | :::    |
+--------+--------+--------+--------+--------+--------+--------+--------+
| CPU    | DC     | ::     | ::     | ::     | ::     | ::     | ::     |
| 1215C  | /DC/DC | : {ali | : {ali | : {ali | : {ali | : {ali | : {ali |
|        |        | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce |
|        |        | nter"} | nter"} | nter"} | nter"} | nter"} | nter"} |
|        |        | 4      | 4      | 4      | 4      | 4      | 4      |
|        |        | :::    | :::    | :::    | :::    | :::    | :::    |
+--------+--------+--------+--------+--------+--------+--------+--------+
|        | AC/    | ::     | ::     | ::     | ::     | ::     | ::     |
|        | DC/RLY | : {ali | : {ali | : {ali | : {ali | : {ali | : {ali |
|        |        | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce |
|        |        | nter"} | nter"} | nter"} | nter"} | nter"} | nter"} |
|        |        | 0      | 0      | 1      | 2      | 2      | 4      |
|        |        | :::    | :::    | :::    | :::    | :::    | :::    |
+--------+--------+--------+--------+--------+--------+--------+--------+
|        | DC/    | ::     | ::     | ::     | ::     | ::     | ::     |
|        | DC/RLY | : {ali | : {ali | : {ali | : {ali | : {ali | : {ali |
|        |        | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce |
|        |        | nter"} | nter"} | nter"} | nter"} | nter"} | nter"} |
|        |        | 0      | 0      | 1      | 2      | 2      | 4      |
|        |        | :::    | :::    | :::    | :::    | :::    | :::    |
+--------+--------+--------+--------+--------+--------+--------+--------+
| CPU    | DC     | ::     | ::     | ::     | ::     | ::     | ::     |
| 1217C  | /DC/DC | : {ali | : {ali | : {ali | : {ali | : {ali | : {ali |
|        |        | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce | gn="ce |
|        |        | nter"} | nter"} | nter"} | nter"} | nter"} | nter"} |
|        |        | 4      | 4      | 4      | 4      | 4      | 4      |
|        |        | :::    | :::    | :::    | :::    | :::    | :::    |
+--------+--------+--------+--------+--------+--------+--------+--------+

S7-1200 PLC V4.0 CPU输出：最大频率

  ----------------- ------------------ ----------------- ----------------------------
  CPU               CPU输出通道        脉冲和方向输出    A/B,正交，上/下和脉冲/方向

  1211C             Qa.0到Qa.3         100kHz            100kHz

  1212C             Qa.0到Qa.3         100kHz            100kHz

                    Qa.4、Qa.5         20kHz             20kHz

  1214C和1215C      Qa.0到Qa.3         100kHz            100kHz

                    Qa.4到Qb.1         20kHz             20kHz

  1217C             DQa.0到DQa.3\      1MHz              1MHz
                    （.0+，.0-到.3+,                     
                    .3-)                                 

                    DQa.4到DQb.1       100kHz            100kHz
  ----------------- ------------------ ----------------- ----------------------------

SB 信号板输出：最大频率（可选信号板）

  ---------------- -------------- ---------------- ----------------------------
  SB 信号板        SB 输出通道    脉冲和方向输出   A/B,正交，上/下和脉冲/方向
  SB 1222,200kHz   DQe.0到DQe.3   200kHz           200kHz
  SB 1223,200kHz   DQe.0，DQe.1   200kHz           200kHz
  SB 1223          DQe.0，DQe.1   20kHz            20kHz
  ---------------- -------------- ---------------- ----------------------------

脉冲输出的频率范围

+-----------------------------------+-----------------------------------+
| 脉冲输出                          | ::: {align="left"}                |
|                                   | 频率                              |
|                                   | :::                               |
+-----------------------------------+-----------------------------------+
| ::: {align="left"}                | ::: {align="left"}                |
| 板载                              | 1217c: 2Hz\~1MHz\                 |
| :::                               | 其他: 2Hz\~100kHz                 |
|                                   | :::                               |
+-----------------------------------+-----------------------------------+
| ::: {align="left"}                | ::: {align="left"}                |
| 标准 SB                           | 2Hz\~20kHz                        |
| :::                               | :::                               |
+-----------------------------------+-----------------------------------+
| ::: {align="left"}                | ::: {align="left"}                |
| 高速 SB                           | 2Hz\~200kHz                       |
| :::                               | :::                               |
+-----------------------------------+-----------------------------------+

#### SIMATIC S7-1200 的特性

下面列出的是 SIMATIC S7-1200 的显著特性概述：

-   集成的以太网接口\
    \
-   以宽幅 AC 或 DC 电源形式集成的电源 (85 - 264 V AC 或 24 V DC)\
    \
-   集成数字量输出 24V DC 或继电器\
    \
-   集成 24V DC 数字量输入\
    \
-   集成模拟量输入 0-10V\
    \
-   频率高达 1 MHz 的脉冲序列输出 (PTO)\
    \
-   频率高达 1 MHz 的脉宽调制 (PWM) 输出\
    \
-   频率高达 1 MHz 的高速计数器 (HSC)\
    \
-   通过连接附加通信模块 (如：RS 485 或 RS232) 实现了模块化和可裁剪性\
    \
-   通过信号板直接在 CPU 上扩展模拟量或数字量信号实现了模块化和可裁剪性
    (同时保持 CPU 原有空间)\
    \
-   通过信号模块的大量模拟量和数字量输入和输出信号实现模块化和可裁剪性
    (CPU 1211C 除外)\
    \
-   可选的存储器 (SIMATIC 存储卡)\
    \
-   PLCopen 运动控制，用于简单的运动控制\
    \
-   带自整定功能的 PID 控制器\
    \
-   集成实时时钟\
    \
-   密码保护\
    \
-   时间中断\
    \
-   硬件中断\
    \
-   库功能\
    \
-   在线 / 离线诊断\
    \
-   所有模块上的端子都可拆卸

 
