<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=gb2312" />
<title>PID_compact_instruction</title>
<link href="mnp.css" rel="stylesheet" type="text/css" />
</head>

<body>
<h3>S7-1200 PID Compact V2 指令介绍</h3>
PID 指令块的参数分为两部分，输入参数与输出参数。其指令块的视图分为扩展视图与集成视图，在不同的视图下所能看见的参数是不一样的，在集成视图中可看到的参数为最基本的默认参数，如给定值，反馈值，输出值等。定义这些参数可实现控制器最基本的控制功能，而在扩展视图中，可看到更多的相关参数，如手自动切换，模式切换等，使用这些参数可使控制器具有更丰富的功能。如图 1 所示：<br>
<img src="images/01-1.PNG" width="545" height="403"><br>
图1、PID 指令块的集成视图和扩展视图
<h4 align="left"><strong>PID Compact</strong> 输入输出参数介绍</h4>
<p>PID_Compact V2 的输入参数包括 PID 的设定值，过程值，手自动切换，故障确认，模式切换和 PID 重启参数，如表 1 所示：</p>
表1.输入参数
<table border="1" cellpadding="0" width="958">
  <tr>
    <td width="135"><p align="left"><strong>参数</strong></p></td>
    <td width="102"><p align="left"><strong>数据类型</strong></p></td>
    <td width="705"><p align="left"><strong>说明</strong></p></td>
  </tr>
  <tr>
    <td><p align="left">Setpoint </p></td>
    <td><p align="left">REAL</p></td>
    <td><p align="left"> PID 控制器在自动模式下的设定值 </p></td>
  </tr>
  <tr>
    <td><p align="left">Input</p></td>
    <td><p align="left">REAL</p></td>
    <td bgcolor="#FFFFFF"><p align="left">PID 控制器的反馈值（工程量）</p></td>
  </tr>
  <tr>
    <td><p align="left">Input_PER</p></td>
    <td><p align="left">INT</p></td>
    <td bgcolor="#FFFFFF"><p align="left">PID 控制器的反馈值（模拟量）</p></td>
  </tr>
  <tr>
    <td><p align="left">Disturbance</p></td>
    <td><p align="left">REAL</p></td>
    <td><p align="left">扰动变量或预控制值。</p></td>
  </tr>
  <tr>
    <td height="60"><p align="left">ManualEnable</p></td>
    <td><p align="left">BOOL</p></td>
    <td bgcolor="#FFFFFF"><p align="left">出现 FALSE&nbsp;-&gt;&nbsp;TRUE 上升沿时会激活&ldquo;手动模式&rdquo;，与当前 Mode 的数值无关。<br>
当 ManualEnable = TRUE，无法通过 ModeActivate 的上升沿或使用调试对话框来更改工作模式。<br>
出现 TRUE&nbsp;-&gt;&nbsp;FALSE 下降沿时会激活由 Mode 指定的工作模式。</p></td>
  </tr>
  <tr>
    <td height="27"><p align="left">ManualValue</p></td>
    <td><p align="left">REAL</p></td>
    <td bgcolor="#FFFFFF"><p align="left">用作手动模式下的 PID 输出值，须满足 Config.OutputLowerLimit &lt; ManualValue &lt;   Config.OutputUpperLimit 。</p></td>
  </tr>
  <tr>
    <td><p align="left">ErrorAck</p></td>
    <td><p align="left">BOOL</p></td>
    <td bgcolor="#FFFFFF"><p align="left">FALSE -&gt; TRUE 上升沿时，错误确认，清除已经离开的错误信息。</p></td>
  </tr>
  <tr>
    <td><p align="left">Reset</p></td>
    <td><p align="left">BOOL</p></td>
    <td><p align="left">重新启动控制器：<br>
FALSE -&gt; TRUE 上升沿，
      切换到&ldquo;未激活&rdquo;模式，同时复位 ErrorBits 和 Warnings，清除积分作用（保留 PID 参数） 。<br>
只要 Reset&nbsp;=&nbsp;TRUE，PID_Compact 便会保持在&ldquo;未激活&rdquo;模式下 (State&nbsp;=&nbsp;0)。<br>
TRUE -&gt; FALSE 下降沿，PID_Compact 将切换到保存在 Mode 参数中的工作模式。</p></td>
  </tr>
  <tr>
    <td><p align="left">ModeActivate</p></td>
    <td><p align="left">BOOL</p></td>
    <td><p align="left">FALSE -&gt; TRUE 上升沿，PID_Compact 将切换到保存在 Mode 参数中的工作模式。</p></td>
  </tr>
</table>
<img src="images/4.gif" alt="" width="15" height="15"> <strong>注意：如果使用 Reset 复位错误会重启 PID 控制器，建议使用 ErrorAck 来复位错误代码。</strong>
<p>PID_Compact V2 的输出参数包括 PID 的输出值（REAL、模拟量、PWM），标定的过程值，限位报警（设定值、过程值），PID 的当前工作模式，错误状态及错误代码，如表 2 所示：</p>
表2.输出参数
<table border="1" cellpadding="0" width="958">
  <tr>
    <td width="135"><p align="left"><strong>参数</strong></p></td>
    <td width="102"><p align="left"><strong>数据类型</strong></p></td>
    <td width="705"><p align="left"><strong>说明</strong></p></td>
  </tr>
  <tr>
    <td><p align="left">ScaledInput</p></td>
    <td><p align="left">REAL</p></td>
    <td><p align="left">标定的过程值</p></td>
  </tr>
  <tr>
    <td><p align="left">Output </p></td>
    <td><p align="left">REAL</p></td>
    <td bgcolor="#FFFFFF"><p align="left">PID 的输出值 （REAL 形式）</p></td>
  </tr>
  <tr>
    <td><p align="left">Output_PER </p></td>
    <td><p align="left">INT</p></td>
    <td><p align="left">PID 的输出值（模拟量）</p></td>
  </tr>
  <tr>
    <td><p align="left">Output_PWM </p></td>
    <td><p align="left">BOOL</p></td>
    <td bgcolor="#FFFFFF"><p align="left" class="STYLE1">PID 的输出值（脉宽调制）</p></td>
  </tr>
  <tr>
    <td height="24"><p align="left">SetpointLimit_H </p></td>
    <td><p align="left">BOOL</p></td>
    <td><p align="left">如果   SetpointLimit_H&nbsp;=&nbsp;TRUE，则说明达到了设定值的绝对上限   (Setpoint&nbsp;&ge;&nbsp;Config.SetpointUpperLimit)。</p></td>
  </tr>
  <tr>
    <td><p align="left">SetpointLimit_L </p></td>
    <td><p align="left">BOOL</p></td>
    <td><p align="left">如果   SetpointLimit_L&nbsp;=&nbsp;TRUE，则说明已达到设定值的绝对下限 (Setpoint &le;   Config.SetpointLowerLimit)。</p></td>
  </tr>
  <tr>
    <td><p align="left">InputWarning_H </p></td>
    <td><p align="left">BOOL</p></td>
    <td><p align="left">如果   InputWarning_H&nbsp;=&nbsp;TRUE，则说明过程值已达到或超出警告上限。</p></td>
  </tr>
  <tr>
    <td><p align="left">InputWarning_L </p></td>
    <td><p align="left">BOOL</p></td>
    <td><p align="left">如果   InputWarning_L&nbsp;=&nbsp;TRUE，则说明过程值已达到或低于警告下限。</p></td>
  </tr>
  <tr>
    <td height="132"><p align="left">State </p></td>
    <td><p align="left">INT</p></td>
    <td><p align="left">State 参数显示了 PID 控制器的当前工作模式。 可使用输入参数 Mode 和 ModeActivate   处的上升沿更改工作模式:<br>
State =&nbsp;0：未激活<br>
State&nbsp;=&nbsp;1：预调节<br>
State&nbsp;=&nbsp;2：精确调节<br>
State&nbsp;=&nbsp;3：自动模式<br>
State&nbsp;=&nbsp;4：手动模式<br>
State&nbsp;=&nbsp;5：带错误监视的替代输出值</p></td>
  </tr>
  <tr>
    <td><p align="left">Error </p></td>
    <td><p align="left">BOOL</p></td>
    <td><p align="left">如果   Error&nbsp;=&nbsp;TRUE，则此周期内至少有一条错误消息处于未决状态。</p></td>
  </tr>
  <tr>
    <td><p align="left">ErrorBits</p></td>
    <td><p align="left">DWORD</p></td>
    <td><p align="left">ErrorBits 参数显示了处于未决状态的错误消息。通过 Reset 或 ErrorAck 的上升沿来保持并复位   ErrorBits。</p></td>
  </tr>
</table>
<img src="images/4.gif" alt="" width="15" height="15"> <strong>注意：</strong><br>
<strong>1.若 PID 控制器未正常工作，请先检查 PID 的输出状态 State 来判断 PID 的当前工作模式，并检查错误信息。</strong><br>
<strong>2.当错误出现时 Error=1，错误离开后 Error=0，ErrorBits 会保留错误信息。可通过编程清除错误离开后 ErrorBits 保留的错误信息。</strong>
<p>PID_Compact V2 的输入输出参数 Mode 指定了 PID_Compact 将转换到的工作模式，具有断电保持特性，由沿激活切换工作模式，如表 3 所示：</p>
表3.输入输出参数
<table border="1" cellpadding="0" width="958">
  <tr>
    <td width="135"><p align="left"><strong>参数</strong></p></td>
    <td width="102"><p align="left"><strong>数据类型</strong></p></td>
    <td width="705"><p align="left"><strong>说明</strong></p></td>
  </tr>
  <tr>
    <td height="204"><p align="left">Mode</p></td>
    <td><p align="left">INT</p></td>
    <td><p align="left">在 Mode 上，指定 PID_Compact 将转换到的工作模式:<br>
State =&nbsp;0：未激活<br>
State&nbsp;=&nbsp;1：预调节<br>
State&nbsp;=&nbsp;2：精确调节<br>
State&nbsp;=&nbsp;3：自动模式<br>
State&nbsp;=&nbsp;4：手动模式<br>
工作模式由以下沿激活：<br>
ModeActivate 的上升沿<br>
Reset 的下降沿<br>
ManualEnable 的下降沿<br>
如果 RunModeByStartup&nbsp;=&nbsp;TRUE，则冷启动 CPU</p></td>
  </tr>
</table>
<strong><img src="images/4.gif" alt="" width="15" height="15">注意：</strong><strong>当 ManualEnable = TRUE，无法通过 ModeActivate 的上升沿或使用调试对话框来更改工作模式。</strong>
<p> 当PID出现错误时，通过捕捉 Error 的上升沿，将 ErrorBits 传送至全局地址，从而获得 PID 的错误信息，如表 4 所示。</p>
表4.错误代码定义
<table border="1" cellpadding="0" width="958">
  <tr>
    <td width="135"><p align="left"><strong>错误代码<br>
（DW#16#----）</strong></p></td>
    <td width="811"><p align="left"><strong>说明</strong></p></td>
  </tr>
  <tr>
    <td><p align="left">0000 </p></td>
    <td><p align="left">没有任何错误</p></td>
  </tr>
  <tr>
    <td><p align="left">0001</p></td>
    <td><p align="left">参数 &ldquo;Input&rdquo; 超出了过程值限值的范围，正常范围应为 Config.InputLowerLimit &lt; Input &lt; Config.InputUpperLimit 。</p></td>
  </tr>
  <tr>
    <td><p align="left">0002</p></td>
    <td><p align="left">参数 &ldquo;Input_PER&rdquo; 的值无效。   请检查模拟量输入是否有处于未决状态的错误。</p></td>
  </tr>
  <tr>
    <td height="24"><p align="left">0004</p></td>
    <td><p align="left">精确调节期间出错。 过程值无法保持振荡状态。<br>
    </p></td>
  </tr>
  <tr>
    <td height="24"><p align="left">0008</p></td>
    <td><p align="left">预调节启动时出错。 过程值过于接近设定值。 启动精确调节。</p></td>
  </tr>
  <tr>
    <td><p align="left">0010</p></td>
    <td><p align="left">调节期间设定值发生更改。可在 CancelTuningLevel   变量中设置允许的设定值波动。</p></td>
  </tr>
  <tr>
    <td><p align="left">0020</p></td>
    <td><p align="left">精确调节期间不允许预调节。</p></td>
  </tr>
  <tr>
    <td><p align="left">0080</p></td>
    <td><p align="left">预调节期间出错。 输出值限值的组态不正确，请检查输出值的限值是否已正确组态及其是否匹配控制逻辑。</p></td>
  </tr>
  <tr>
    <td><p align="left">0100</p></td>
    <td><p align="left">精确调节期间的错误导致生成无效参数。</p></td>
  </tr>
  <tr>
    <td><p align="left">0200</p></td>
    <td><p align="left">参数 &ldquo;Input&rdquo; 的值无效： 值的数字格式无效。</p></td>
  </tr>
  <tr>
    <td><p align="left">0400</p></td>
    <td><p align="left">输出值计算失败。 请检查 PID 参数。</p></td>
  </tr>
  <tr>
    <td><p align="left">0800</p></td>
    <td><p align="left">采样时间错误： 循环中断 OB 的采样时间内没有调用   PID_Compact。</p></td>
  </tr>
  <tr>
    <td><p align="left">1000</p></td>
    <td><p align="left">参数 &ldquo;Setpoint&rdquo; 的值无效，值的数字格式无效。</p></td>
  </tr>
  <tr>
    <td><p align="left">10000</p></td>
    <td><p align="left"> ManualValue 参数的值无效，值的数字格式无效。</p></td>
  </tr>
  <tr>
    <td><p align="left">20000</p></td>
    <td><p align="left">变量 SubstituteOutput 的值无效，值的数字格式无效。这时，PID_Compact 使用输出值下限作为输出值。 </p></td>
  </tr>
  <tr>
    <td><p align="left">40000</p></td>
    <td><p align="left">Disturbance 参数的值无效，值的数字格式无效。</p></td>
  </tr>
</table>
<strong><img src="images/4.gif" alt="" width="15" height="15">注意：如果多个错误同时处于待决状态，将通过二进制加法显示 ErrorBits 的值。 例如，显示 ErrorBits = 0003h 表示错误 0001h 和   0002h 同时处于待决状态。
</strong>
</body>
</html>
