<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=gb2312" />
<title>S7-1200_Client</title>
<link href="mnp.css" rel="stylesheet" type="text/css" />
</head>

<body>
<h3>	S7-1200 CPU 与 S7-200 CPU S7 通信（S7-1200 作为客户端）</h3>
<p>  S7-1200 CPU 与 S7-200 CPU 之间的以太网通信只能通过 S7 通信来实现，因为 S7-200 的以太网模块只支持S7 通信。当S7-1200作为客户端，S7-200作为服务器，需在客户端单边组态连接和编程，而作为服务器端的S7-200只需设置为服务器准备好通信的数据就行。</p>
<h4>  	硬件和软件需求及所完成的通信任务</h4>
<p>  	<strong>硬件：</strong><br />
  ① S7-1200 CPU 硬件版本V2.0或更高  <br />
  ② S7-200 CPU + CP243-1<br />
  ③ PC （带以太网卡）<br />
  ④ PC/PPI 电缆<br />
  ⑤ TP以太网电缆</p><p>
  <strong>软件：</strong><br />
  ① STEP 7 Professional V16<br />
  ② STEP 7 Micro/WIN V4.0 SP9</p><p>
  <strong>所完成的通信任务：</strong><br />
</p>
<table width="599" border="1">
  <tr>
    <th width="102" scope="col">硬件/角色</th>
    <th width="232" scope="col">CPU1215（客户端）</th>
    <th width="80" rowspan="2" scope="col">方向</th>
    <th width="157" scope="col">CP243-1（服务器）</th>
  </tr>
  <tr>
    <th scope="col">IP地址</th>
    <th scope="col">192.168.0.125</th>
    <th scope="col">192.168.0.101</th>
  </tr>
  <tr>
    <th rowspan="2" scope="row">数据</th>
    <td>&quot;PUT_DATA&quot;.A（DB1，2字节数组）</td>
    <td>--&gt;</td>
    <td>VB100-VB101</td>
  </tr>
  <tr>
    <td>&quot;GET_DATA&quot;.A（DB4，2字节数组）</td>
    <td><p>&lt;--</p></td>
    <td>MB10-MB11</td>
  </tr>
</table>
<h4>	S7-200 Server 端的组态</h4>
<p><strong>1.	打开 STEP 7 Micro/WIN 软件，创建一个新项目，在“PLC”&gt;“TYPE”选择所使用 CPU 的型号，如图1. 所示。</strong></p>
<p><img src="images/01-01.png" width="545" height="249" /></p>
<p> 图1. 选择S7-200 CPU 类型</p>
<p>  <strong>2.	选择“工具”&gt;“以太网向导” 进入 CP243-1 的向导配置，如图2. 所示。</strong></p>
<p><img src="images/01-02.png" width="485" height="333" /></p><p>
  图2. 使用以太网向导</p><p>
  <strong>3.	选择CP243-1 模板的位置。
</strong></p><p>CP243-1 紧邻 CPU 安装，所以模板位置为0 ，也可以通过“读取模块”读出模板位置，如图3. 所示。</p>
<p><img src="images/01-03.png" width="685" height="432" /></p><p>
  图3. 选择模板位置</p><p>
  <strong>4.	设置 CP243-1 模板的 IP 地址</strong></p>
<p>IP 地址：192. 168. 0. 101 ，子网掩码：255. 255. 255. 0，如图4.所示。</p>
<p><img src="images/01-04.png" width="689" height="433" /></p><p>
  图4. 设置网络地址</p><p>
  <strong>5.	设置模块所占用输出地址字节和连接数，如图5. 所示。</strong></p>
<p><img src="images/01-05.png" width="680" height="425" /></p><p>
  图5. 设置占用输出地址及网络连接数</p><p>
<strong>6.	将CP243-1 定义为 Server 端，如图6. 所示。</strong></p>
<p><img src="images/01-06.png" width="548" height="569" /></p>
<p>
  图 6. 定义为 Server 端</p>
<p><strong><img src="images/3.gif" width="15" height="15" />注意：</strong>本例S7-200中安装的CP243-1紧邻CPU，位置为0，故TSAP地址为10.00；若CP243-1在位置为1，则TSAP地址为10.01。</p><p>
<strong>7.	选择CRC校验，如图7. 所示。</strong></p>
<p><img src="images/01-07.png" width="690" height="435" /></p>
<p>
  图7. 选择CRC 较验</p><p>
  <strong>8.	为配置分配存储区</strong></p><p>
  根据以态网的配置，需要一个V存储区，用户可以指定一个未用过的V存储区的起始地址，也可以点击“建议地址”按钮使用建议地址。如图8. 所示。</p>
<p>
  <img src="images/01-08.png" width="690" height="435" /></p>
<p>
  图8. 为配置分配存储区</p>
<p>
  <strong>9.	生成以太网用户子程序。如图9. 所示。</strong></p>
<p>

  <img src="images/01-09.png" width="683" height="433" /></p>
<p>
图9. 生成子程序</p><p>
  <strong>10.	调用向导中生成的子程序，并将程序下载到CPU中。如图10. 所示。</strong></p>
<p><img src="images/01-10.png" width="334" height="156" /></p>
<p>图10. 调用子程序</p>
<h4>S7-1200 Client 端的配置编程</h4>
<p><strong>1.	使用 STEP7 V16软件新建一个项目并完成硬件配置，网络组态</strong></p>
<p>1.1 在“项目树”&gt;“设备组态”&gt;“网络视图”下，按如下图片中1~4的步骤添加新连接，如图11. 所示。</p>
<p><img src="images/01-11.png" width="720" height="402" /></p>
<p>图11. 添加S7连接</p>
<p>1.2 在弹出的&ldquo;添加新连接&rdquo;对话框中，按照步骤1~3，添加伙伴为未指定的S7连接，如图12.所示。</p>
<p><img src="images/01-12.png" width="782" height="367" /></p>
<p>图12. 添加伙伴为未指定的S7连接</p>
<p>1.3 按如下图片中1~6的步骤填写S7连接参数，填写CP243-1的IP地址，如图13. 所示。</p>
<p><img src="images/01-13.png" width="960" height="639" /></p>
<p>图13. 填写通信伙伴IP地址</p>
<p>1.4 在“地址详细信息”中设置通信伙伴的TSAP号，如图14. 所示。</p>
<p><img src="images/01-14.png" width="958" height="562" /></p>
<p>图14. 定义通信双方TSAP号</p>
<p><img src="images/3.gif" width="15" height="15" /><strong>注意：</strong>图14.中填写的伙伴TSAP号，应该与S7-200程序中对CP243-1以太网向导组态的本地TSAP号保持一致，如图6所示。</p>
<p><strong>2.	软件编程</strong></p>
<p>2.1 创建DB块用来接收/发送数据，用来和S7-200 CP243-1交换数据，如图15. 所示。</p>
<blockquote>
  <p>DB1数据块名为&ldquo;PUT_DATA&rdquo;，定义2个字节的数组，变量名称为&ldquo;A&rdquo;，向CP243-1发送2字节数据；</p>
  <p>DB4数据块名为&ldquo;GET_DATA&rdquo;，，定义2个字节的数组，变量名称为&ldquo;A&rdquo;，从CP243-1读取2字节数据；</p>
  <p>DB4中创建的S7_Comm_Status的结构体变量，用于程序中捕捉错误代码和接收指令的完成位。</p>
</blockquote>
<p><img src="images/3.gif" width="15" height="15" />注意：此处创建的DB块，可以是优化/非优化的数据块。创建的数据块为S7-1200用于发送/接收的数据区，填写在GET指令的RD_x及PUT指令的SD_x中。</p>
<p><img src="images/01-15.png" width="820" height="452" /></p>
<p>图15. 创建DB块</p>
<p>2.2 在OB1中，从“指令”--&gt;&quot;通信指令&quot;--&gt;“S7 通信”下，调用PUT、GET通信指令，程序见图16。</p>
<p><img src="images/01-16.png" width="649" height="821" /></p>
<p>图16. 程序调用功能</p>
<table width="950" border="0">
  <tbody>
    <tr>
      <td width="112">CALL “PUT”</td>
      <td width="223"><div align="left">%DB2</div></td>
      <td width="630"><div align="left">//调用 PUT，使用背景DB块：DB2</div></td>
    </tr>
    <tr>
      <td>REQ </td>
      <td><div align="left">：=%M0.5</div></td>
      <td><div align="left">//系统时钟 1秒脉冲 </div></td>
    </tr>
    <tr>
      <td>ID </td>
      <td><div align="left">：=W#16#0100</div></td>
      <td><div align="left">//连接号，要与连接配置中一致，创建连接时的连接号</div></td>
    </tr>
    <tr>
      <td>DONE </td>
      <td><div align="left">可连接变量</div></td>
      <td><div align="left">// bool，为1时，写完成</div></td>
    </tr>
    <tr>
      <td>ERROR </td>
      <td><div align="left">可连接变量</div></td>
      <td><div align="left">//bool， 为1时，有故障发生</div></td>
    </tr>
    <tr>
      <td>STATUS </td>
      <td><div align="left">可连接变量</div></td>
      <td><div align="left">//word类型， 状态代码</div></td>
    </tr>
    <tr>
      <td>ADDR_1 </td>
      <td><div align="left">：=P#DB1.DBX100.0 BYTE 2</div></td>
      <td><div align="left">
          <p>// 此处填写发送到通信伙伴数据区的地址</p>
        <p>表示将数据写入CP243-1的VB100-VB101</p>
        <p>由于S7-200没有DB区，所以使用DB1对应S7-200的V区</p>
      </div>
      
    </tr>
    <tr>
      <td>SD_1</td>
      <td><div align="left">：=&ldquo;PUT_DATA&rdquo;.A</div></td>
      <td><div align="left">
        <p>// 此处填写本地发送数据地址区</p>
        <p>表示S7-1200要将数据块名为&ldquo;PUT_DATA&quot;的数据块的变量名为&rdquo;A&ldquo;的变量发送给CP243-1</p>
        <p>如果&ldquo;PUT_DATA&rdquo;为非优化的数据块，还可以使用P#指针填写P#DB1.DBX0.0 BYTE 2</p>
      </div></td>
    </tr>
  </tbody>
</table>
<br />
<table width="950" border="0">
  <tbody>
    <tr>
      <td width="112">CALL “GET” </td>
      <td width="225"><div align="left">%DB3</div></td>
      <td width="646"><div align="left">//调用 GET，使用背景DB块：DB3</div></td>
    </tr>
    <tr>
      <td>REQ　</td>
      <td><div align="left">：=%M0.5</div></td>
      <td><div align="left">//系统时钟 1秒脉冲 </div></td>
    </tr>
    <tr>
      <td>ID </td>
      <td><div align="left">：=W#16#0100</div></td>
      <td><div align="left">//连接号，要与连接配置中一致，创建连接时的连接号</div></td>
    </tr>
    <tr>
      <td>NDR </td>
      <td><div align="left">可连接变量</div></td>
      <td><div align="left">//bool，为1时，接收到新数据</div></td>
    </tr>
    <tr>
      <td>ERROR </td>
      <td><div align="left">可连接变量</div></td>
      <td><div align="left">//bool，为1时，有故障发生</div></td>
    </tr>
    <tr>
      <td>STATUS</td>
      <td><div align="left">可连接变量</div></td>
      <td><div align="left">//word，状态代码</div></td>
    </tr>
    <tr>
      <td>ADDR_1</td>
      <td><div align="left">：=P#M10.0 BYTE 2</div></td>
      <td><div align="left">
        <p>//此处填写从通信伙伴数据区读取数据的地址</p>
        <p>表示从CP243-1的MB10-MB11读取数据</p>
      </div>

    </tr>
    <tr>
      <td>RD_1</td>
      <td><div align="left">：=&ldquo;GET_DATA&rdquo;.A</div></td>
      <td><div align="left">
        <p>//此处填写本地接收数据地址区</p>
        <p>表示S7-1200要将从CP243-1中读取的数据存放在数据块名为&ldquo;PUT_DATA&quot;中变量名为&rdquo;A&ldquo;的数组中</p>
        <p>如果&ldquo;GET_DATA&rdquo;为非优化的数据块，还可以使用P#指针填写P#DB4.DBX0.0 BYTE 2</p>
      </div>

    </tr>
  </tbody>
</table>
<p>2.3 如果通信时发现数据没有正常交换，可以增加程序段，用来捕捉判断指令块的Done是否置位过，或者捕捉判断指令块是否有错误，错误代码是什么，如图17.所示。</p>
<p>图17中所示为捕捉PUT指令的完成位及错误代码。</p>
<p><img src="images/01-17.png" width="596" height="408" /></p>
<p>图17.捕捉错误代码及完成位</p>
<p><strong>3.	监控结果</strong></p>
<p>S7-1200和S7-200分别下载程序，将通信数据区域分别在监控表（S7-1200）和状态表（S7-200）中赋值及监控，监控结果如图18。</p>
<p><img src="images/01-18.png" width="798" height="198" /></p>
<p>图18. S71200和S7200监控数据</p>
</body>
</html>
