<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML 1.0 Transitional//EN" "http://www.w3.org/TR/xhtml1/DTD/xhtml1-transitional.dtd">
<html xmlns="http://www.w3.org/1999/xhtml">
<head>
<meta http-equiv="Content-Type" content="text/html; charset=gb2312" />
<title>DP_Master</title>
<link href="mnp.css" rel="stylesheet" type="text/css" />
</head>

<body>
<h3>SIMATIC NET OPC Server 与 S7-1200 CM1243-5 的 DP 主从通信</h3>
<p>使用 SIMATIC NET OPC Server 可以与 S7-1200 CM1243-5 建立 S7 通信，除此之外，还可以使用另外一种通信方式—— DP 主从通信（PC Station 做 DP 从站，1200 做 DP 主站），下面详细介绍使用方法。</p>
<h4>本例使用的硬件和软件需求</h4>
<p><strong>硬件：</strong></p>
<p>CPU 1214C DC/DC/DC，V2.2 （6ES7 214-1AE30-0XB0） <br />
  CM1243-5 （6GK7 243-5DX30-0XE0） <br />
CP5612 （6GK1561-2AA00） </p>
<p><strong>软件：</strong></p>
<p>Step7 V12 SP1<br />
  SIMATIC NET V8.2<br />
</p>
<h4>1. 使用 STEP7 V12 生成 S7-1200 项目</h4>
<p>使用 STEP7 V12 创建一个新项目，并通过“添加新设备”组态 S7-1200 站PLC_1，选择 CPU1214C DC/DC/DC V2.2 创建项目。如图 1 所示。</p>
<p><img src="images/4-01.jpg" width="1129" height="476" /></p>
图1. 创建 S7-1200 项目
<p>组态 CM1243-5，为 CM1243-5 添加子网 PROFIBUS_1，分配站地址为 2。如图 2 所示。</p>
<p><img src="images/4-02.jpg" width="798" height="316" /></p>
<p>图2. 组态 CM1243-5 </p>
<h4>2. 使用 CP5612 建立 DP 从站</h4>
<p>再次通过“添加新设备”创建 PC 站，在 “PC 系统”里，选择 PC station，插入一个 PC 站。如图 3 所示。</p>
<p><img src="images/4-03.jpg" width="704" height="429" /></p>
<p>图3. 插入 PC 站 </p>
<p>在“用户应用程序”中，将“OPC服务器”插入第 1 槽；在“通信模块”中，将“CP5612”插入第 2 槽。如图 4 所示。</p>
<p><img src="images/4-04.jpg" width="703" height="568" /></p>
<p>图4. 创建 PC 站</p>
<p>在将“OPC服务器”插入第 1 槽之前，请先选择 OPC SERVER 的版本。如图 5 所示。</p>
<p><img src="images/4-05.jpg" width="308" height="693" /></p>
<p>图5. 选择 OPC SERVER 的版本 </p>
<p>在 PC 站的设备视图中，进入 CP5612 卡的属性框，在“PROFIBUS 地址”中选择子网“PROFIBUS_1”，DP 地址分配成 3。如图 6 所示。</p>
<p><img src="images/4-06.jpg" width="666" height="340" /></p>
<p>图6. CP5612分配DP地址</p>
<p>在“操作模式”中选择“DP 从站”，在“分配的 DP 主站”选择“PLC.CM1243-5.DP 接口”。如图 7 所示。</p>
<p><img src="images/4-07.jpg" width="668" height="458" /></p>
<p>图7. CP5612 选择 DP 从站</p>
<p>在“智能从站通信”中，添加 2 个传输区，一个是输入区，一个是输出区（注意图8 红框中描述的是主站地址，分别从 QB2 和 IB2 开始，该地址在后面通信中将会使用到，请留意）。如图 8 所示。</p>
<p><img src="images/4-08.jpg" width="665" height="473" /></p>
<p>图8. 组态从站传输区地址</p>
<p>在 PC 站的属性框中，在“XDB 组态”中勾选“生成 XDB 文件”，指定 XDB 文件路径，再将 PC 站编译，在指定路径中生成一个 XDB 文件。如图 9 所示。</p>
<p><img src="images/4-09.jpg" width="663" height="212" /></p>
<p>图9. 生成 XDB 文件</p>
<h4>3. OPC SERVER 站配置</h4>
<p>从电脑的右下角双击“Station Configuration Editor”，进入 Station Configuration Editor 对话框，点击“Import Station...”，将图 9 生成的 XDB 文件导入进来，如图 10 所示。</p>
<p><img src="images/4-10.jpg" width="787" height="558" /></p>
<p>图10. OPC SERVER 站配置</p>
<p>导入完成后，OPC SERVER 站配置也就完成。如图 11 所示。</p>
<p><img src="images/4-11.jpg" width="540" height="558" /></p>
<p>图11. OPC SERVER 站配置完成</p>
<h4>4. 通信测试</h4>
<p> 将 S7-1200 项目下载到 PLC 中，此时 CM1243-5 的 DIAG 指示灯还是红闪，表示 DP 主从通信并未建立起来，这是因为 OPC Server 默认处于未激活状态，PC Station 作为 DP 从站还没有生效，需要启动一个 OPC 客户端来激活服务器。按以下步骤启动一个 OPC 客户端。</p>
<p>从电脑“开始”菜单中，执行 SIMATIC NET 的 OPC Scout V10。如图 12 所示。</p>
<p><img src="images/4-12.jpg" width="525" height="506" /></p>
<p>图12. 执行 OPC Scout V10</p>
<p>在 OPC Scout V10 中添加输入输出变量，在 DA view1 中对输出进行赋值，如图 13 所示。</p>
<p><img src="images/4-13.jpg" width="1147" height="733" /></p>
<p>图13. OPC Scout V10 变量测试</p>
<p>在 S7-1200 项目的监控表中监视相应的变量，如图 14所示。</p>
<p><img src="images/4-14.jpg" width="464" height="257" /></p>
<p>图14. S7-1200 变量测试 </p>
</body>
</html>
