 

### S7-1200\_Para\_V4.0 

#### S7-1200 PLC V4.0 主要性能参数

|     |     |     |     |     |     |
| --- | --- | --- | --- | --- | --- |
| **CPU 参数** | **CPU 1211C** | **CPU 1212C** | **CPU 1214C** | **CPU 1215C** | **CPU 1217C** |
| **CPUs** | DC/DC/DC, AC/DC/RLY, DC/DC/RLY |     |     |     | DC/DC/DC |
| **工作内存（集成）** | 30 kB | 50 kB | 75 kB | 100 kB | 125 kB |
| **装载内存（集成）** | 1 MB | 1 MB | 4 MB | 4 MB | 4 MB |
| **保持内存（集成）** | 10 kB | 10 kB | 10 kB | 10 kB | 10 kB |
| **存储卡** | SIMATIC 存储卡 (可选) |     |     |     |     |
| **集成数字量 I/O** | 6 输入 / 4 输出 | 8 输入/ 6 输出 | 14 输入 / 10 输出 | 14 输入 / 10 输出 | 14 输入 / 10 输出 |
| **集成模拟量 I/O** | 2 输入 |     |     | 2 输入 / 2 输出 | 2 输入 / 2 输出 |
| **过程映像区** | 1024 字节输入 / 1024 字节输出 |     |     |     |     |
| **信号板扩展** | 最多1个 |     |     |     |     |
| **信号模块扩展** | 无   | 最多2个 | 最多8个 |     |     |
| **最大本地数字量 I/O** | 14  | 82  | 284 |     |     |
| **最大本地模拟量 I/O** | 3   | 19  | 67  | 69  | 69  |
| **高速计数器** | 3 (全部） | 4 (全部） | 6 (全部） | 6 (全部） | 6 (全部） |
| **— 单相** | 3 @ 100 kHz | 3 @ 100 kHz 和  <br>1 @ 30 kHz | 3 @ 100 kHz 和  <br>3 @ 30 kHz |     | 3 @ 100 kHz 和  <br>2 @ 30 kHz 和1 @ 1 MHz （差分） |
| **— 双相** | 3 @ 80 kHz | 3 @ 80 kHz 和  <br>1 @ 30 kHz | 3 @ 80 kHz 和  <br>3 @ 30 kHz | 3 @ 80 kHz 和  <br>3 @ 20 kHz | 3 @ 80 kHz 和  <br>2 @ 20 kHz 和 1@ 1 MHz （差分） |
| **高速脉冲输出** | 详情PTO表格 |     |     |     |     |
| **输入脉冲捕捉** | 6   | 8   | 14  |     |     |
| **延时/循环中断** | 总共4个（1ms精度） |     |     |     |     |
| **沿中断** | 6 上升沿 & 6 下降沿 | 8 上升沿 & 8下降沿 | 12上升沿 & 12 下降沿 |     |     |
| **实时时钟精度** | ± 60 秒 / 月 |     |     |     |     |
| **实时时钟/保存时间** | 20 天 典型值 / 12 天 最小 在 40°C 靠超级电容保持 |     |     |     |     |

  

|     |     |     |     |     |     |
| --- | --- | --- | --- | --- | --- |
| **CPU性能** | **CPU 1211C** | **CPU 1212C** | **CPU 1214C** | **CPU 1215C** | **CPU 1217C** |
| **布尔执行速度** | 0.08 μs / 指令 |     |     |     |     |
| **移动字变量执行速度** | 1.7 μs / 指令 |     |     |     |     |
| **浮点数运算执行速度** | 2.3 μs / 指令 |     |     |     |     |

  

|     |     |     |     |     |     |
| --- | --- | --- | --- | --- | --- |
| **CPU通信/连接** | **CPU 1211C** | **CPU 1212C** | **CPU 1214C** | **CPU 1215C** | **CPU 1217C** |
| **通信口** | 1   |  1   |  1   | 2   | 2    |
| **类型** | RJ45 接口 |     |     |     |     |
| **速率** | 10/100 MB/s |     |     |     |     |
| **通信模块扩展** | 最多3个 |     |     |     |     |

S7-1200 PLC V4.0 硬件版本 PTO 最大数量参数（根据实际设备可自由组合，注意一个CPU仅可以安装一个SB信号板)

<table border="1">
  <tr>
    <td width="70" rowspan="2">CPU类型</td>
    <td width="63" rowspan="2">型号</td>
    <td height="33" colspan="2"><p>板载I/O；未安装任何SB</p></td>
    <td colspan="2">带SB信号板
    (2*DC输出）</td>
    <td colspan="2">带SB信号板
    (4*DC输出）</td>
  </tr>
  <tr>
    <td width="67">带方向</td>
    <td width="79">不带方向</td>
    <td width="83"><p>带方向</p>    </td>
    <td width="101">不带方向</td>
    <td width="88"><p>带方向</p></td>
    <td width="107">不带方向</td>
  </tr>
  <tr>
    <td rowspan="3">CPU 1211C </td>
    <td>DC/DC/DC</td>
    <td><div align="center">2</div></td>
    <td><div align="center">4</div></td>
    <td><div align="center">3</div></td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
  </tr>
  <tr>
    <td>AC/DC/RLY</td>
    <td><div align="center">0</div></td>
    <td><div align="center">0</div></td>
    <td><div align="center">1</div></td>
    <td><div align="center">2</div></td>
    <td><div align="center">2</div></td>
    <td><div align="center">4</div></td>
  </tr>
  <tr>
    <td>DC/DC/RLY</td>
    <td><div align="center">0</div></td>
    <td><div align="center">0</div></td>
    <td><div align="center">1</div></td>
    <td><div align="center">2</div></td>
    <td><div align="center">2</div></td>
    <td><div align="center">4</div></td>
  </tr>
  <tr>
    <td rowspan="3">CPU 1212C </td>
    <td>DC/DC/DC</td>
    <td><div align="center">3</div></td>
    <td><div align="center">4</div></td>
    <td><div align="center">3</div></td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
  </tr>
  <tr>
    <td>AC/DC/RLY</td>
    <td><div align="center">0</div></td>
    <td><div align="center">0</div></td>
    <td><div align="center">1</div></td>
    <td><div align="center">2</div></td>
    <td><div align="center">2</div></td>
    <td><div align="center">4</div></td>
  </tr>
  <tr>
    <td>DC/DC/RLY</td>
    <td><div align="center">0</div></td>
    <td><div align="center">0</div></td>
    <td><div align="center">1</div></td>
    <td><div align="center">2</div></td>
    <td><div align="center">2</div></td>
    <td><div align="center">4</div></td>
  </tr>
  <tr>
    <td rowspan="3">CPU 1214C </td>
    <td>DC/DC/DC</td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
  </tr>
  <tr>
    <td>AC/DC/RLY</td>
    <td><div align="center">0</div></td>
    <td><div align="center">0</div></td>
    <td><div align="center">1</div></td>
    <td><div align="center">2</div></td>
    <td><div align="center">2</div></td>
    <td><div align="center">4</div></td>
  </tr>
  <tr>
    <td>DC/DC/RLY</td>
    <td><div align="center">0</div></td>
    <td><div align="center">0</div></td>
    <td><div align="center">1</div></td>
    <td><div align="center">2</div></td>
    <td><div align="center">2</div></td>
    <td><div align="center">4</div></td>
  </tr>
  <tr>
    <td rowspan="3">CPU 1215C </td>
    <td>DC/DC/DC</td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
  </tr>
  <tr>
    <td>AC/DC/RLY</td>
    <td><div align="center">0</div></td>
    <td><div align="center">0</div></td>
    <td><div align="center">1</div></td>
    <td><div align="center">2</div></td>
    <td><div align="center">2</div></td>
    <td><div align="center">4</div></td>
  </tr>
  <tr>
    <td>DC/DC/RLY</td>
    <td><div align="center">0</div></td>
    <td><div align="center">0</div></td>
    <td><div align="center">1</div></td>
    <td><div align="center">2</div></td>
    <td><div align="center">2</div></td>
    <td><div align="center">4</div></td>
  </tr>
  <tr>
    <td>CPU 1217C</td>
    <td>DC/DC/DC</td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
    <td><div align="center">4</div></td>
  </tr>
</table>

S7-1200 PLC V4.0 CPU输出：最大频率

|     |     |     |     |
| --- | --- | --- | --- |
| CPU | CPU输出通道 | 脉冲和方向输出 | A/B,正交，上/下和脉冲/方向 |
| 1211C | Qa.0到Qa.3 | 100kHz | 100kHz |
| 1212C | Qa.0到Qa.3 | 100kHz | 100kHz |
|| Qa.4、Qa.5 | 20kHz | 20kHz |
| 1214C和1215C | Qa.0到Qa.3 | 100kHz | 100kHz |
| |Qa.4到Qb.1 | 20kHz | 20kHz |
| 1217C | DQa.0到DQa.3  <br>（.0+，.0-到.3+, .3-) | 1MHz | 1MHz |
| |DQa.4到DQb.1 | 100kHz | 100kHz |

SB 信号板输出：最大频率（可选信号板）

|     |     |     |     |
| --- | --- | --- | --- |
| SB 信号板 | SB 输出通道 | 脉冲和方向输出 | A/B,正交，上/下和脉冲/方向 |
| SB 1222,200kHz | DQe.0到DQe.3 | 200kHz | 200kHz |
| SB 1223,200kHz | DQe.0，DQe.1 | 200kHz | 200kHz |
| SB 1223 | DQe.0，DQe.1 | 20kHz | 20kHz |

脉冲输出的频率范围

|     |     |
| --- | --- |
| 脉冲输出 | 频率  |
| 板载  | 1217c: 2Hz~1MHz  <br>其他: 2Hz~100kHz |
| 标准 SB | 2Hz~20kHz |
| 高速 SB | 2Hz~200kHz |

#### SIMATIC S7-1200 的特性

下面列出的是 SIMATIC S7-1200 的显著特性概述：

* 集成的以太网接口  
      
    
* 以宽幅 AC 或 DC 电源形式集成的电源 (85 - 264 V AC 或 24 V DC)  
      
    
* 集成数字量输出 24V DC 或继电器  
      
    
* 集成 24V DC 数字量输入  
      
    
* 集成模拟量输入 0-10V  
      
    
* 频率高达 1 MHz 的脉冲序列输出 (PTO)  
      
    
* 频率高达 1 MHz 的脉宽调制 (PWM) 输出  
      
    
* 频率高达 1 MHz 的高速计数器 (HSC)  
      
    
* 通过连接附加通信模块 (如：RS 485 或 RS232) 实现了模块化和可裁剪性  
      
    
* 通过信号板直接在 CPU 上扩展模拟量或数字量信号实现了模块化和可裁剪性 (同时保持 CPU 原有空间)  
      
    
* 通过信号模块的大量模拟量和数字量输入和输出信号实现模块化和可裁剪性 (CPU 1211C 除外)  
      
    
* 可选的存储器 (SIMATIC 存储卡)  
      
    
* PLCopen 运动控制，用于简单的运动控制  
      
    
* 带自整定功能的 PID 控制器  
      
    
* 集成实时时钟  
      
    
* 密码保护  
      
    
* 时间中断  
      
    
* 硬件中断  
      
    
* 库功能  
      
    
* 在线 / 离线诊断  
      
    
* 所有模块上的端子都可拆卸