### SIMATIC S7-1200 PLC

#### S7-1200 PLC V2.0 主要性能参数

+-----------------+-----------------+-----------------+-----------------+
| ::: {           | **CPU 1211C**   | **CPU 1212C**   | **CPU 1214C**   |
| align="center"} |                 |                 |                 |
| **CPU 参数**    |                 |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | DC/DC/DC,       |                 |                 |
| align="center"} | AC/DC/RLY,      |                 |                 |
| **3 CPUs**      | DC/DC/RLY       |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | 25 kB           | 25 kB           | 50 kB           |
| align="center"} |                 |                 |                 |
| **工作          |                 |                 |                 |
| 内存（集成）**  |                 |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | 1 MB            | 1 MB            | 2 MB            |
| align="center"} |                 |                 |                 |
| **装载          |                 |                 |                 |
| 内存（集成）**  |                 |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | 2 kB            | 2 kB            | 2 kB            |
| align="center"} |                 |                 |                 |
| **保持          |                 |                 |                 |
| 内存（集成）**  |                 |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | SIMATIC 存储卡  |                 |                 |
| align="center"} | (可选)          |                 |                 |
| **存储卡**      |                 |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | 6 输入 / 4 输出 | 8 输入/ 6 输出  | 14 输入 / 10    |
| align="center"} |                 |                 | 输出            |
| **集成数字量    |                 |                 |                 |
| I/O**           |                 |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | ::: {           |                 |                 |
| align="center"} | align="center"} |                 |                 |
| **集成模拟量    | 2 输入          |                 |                 |
| I/O**           | :::             |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | 1024 字节输入 / |                 |                 |
| align="center"} | 1024 字节输出   |                 |                 |
| **过程映像区**  |                 |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | ::: {           |                 |                 |
| align="center"} | align="center"} |                 |                 |
| **信号板扩展**  | 最多1个         |                 |                 |
| :::             | :::             |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | ::: {           | ::: {           | ::: {           |
| align="center"} | align="center"} | align="center"} | align="center"} |
| *               | 无              | 最多2个         | 最多8个         |
| *信号模块扩展** | :::             | :::             | :::             |
| :::             |                 |                 |                 |
|                 |                 |                 | ::: {           |
|                 |                 |                 | align="center"} |
|                 |                 |                 | :::             |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | 14              | 82              | 284             |
| align="center"} |                 |                 |                 |
| *               |                 |                 |                 |
| *最大本地数字量 |                 |                 |                 |
| I/O**           |                 |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | 3               | 19              | 67              |
| align="center"} |                 |                 |                 |
| *               |                 |                 |                 |
| *最大本地模拟量 |                 |                 |                 |
| I/O**           |                 |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | 3 (全部）       | ::: {           | ::: {           |
| align="center"} |                 | align="center"} | align="center"} |
| **高速计数器**  |                 | 4 (全部）       | 6 (全部）       |
| :::             |                 | :::             | :::             |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | ::: {           | 3 @ 100 kHz 和\ | 3 @ 100 kHz 和\ |
| align="center"} | align="center"} | 1 @ 30 kHz      | 3 @ 30 kHz      |
| **--- 单相**    | 3 @ 100 kHz     |                 |                 |
| :::             | :::             |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | 3 @ 80 kHz      | 3 @ 80 kHz 和\  | 3 @ 80 kHz 和\  |
| align="center"} |                 | 1 @ 30 kHz      | 3 @ 30 kHz      |
| **--- 双相**    |                 |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | 2 @ 100 kHz (DC |                 |                 |
| align="center"} | 输出) / 2 @ 1   |                 |                 |
| *               | Hz (RLY         |                 |                 |
| *高速脉冲输出** | 继电器输出)     |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | 6               | ::: {           | ::: {           |
| align="center"} |                 | align="center"} | align="center"} |
| *               |                 | 8               | 14              |
| *输入脉冲捕捉** |                 | :::             | :::             |
| :::             |                 |                 |                 |
|                 |                 |                 | ::: {           |
|                 |                 |                 | align="center"} |
|                 |                 |                 | :::             |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | ::: {           |                 |                 |
| align="center"} | align="center"} |                 |                 |
| **              | 总共            |                 |                 |
| 延时/循环中断** | 4个（1ms精度）  |                 |                 |
| :::             | :::             |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | 6 上升沿 & 6    | ::: {           | ::: {           |
| align="center"} | 下降沿          | align="center"} | align="center"} |
| **沿中断**      |                 | 8 上升沿 &      | 12上升沿 & 12   |
| :::             |                 | 8下降沿         | 下降沿          |
|                 |                 | :::             | :::             |
|                 |                 |                 |                 |
|                 |                 |                 | ::: {           |
|                 |                 |                 | align="center"} |
|                 |                 |                 | :::             |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | ± 60 秒 / 月    |                 |                 |
| align="center"} |                 |                 |                 |
| *               |                 |                 |                 |
| *实时时钟精度** |                 |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | 10 天 典型值 /  |                 |                 |
| align="center"} | 6 天 最小 在    |                 |                 |
| **实时          | 40°C            |                 |                 |
| 时钟/保存时间** | 靠超级电容保持  |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+

\

+-----------------+-----------------+-----------------+-----------------+
| **CPU性能**     | **CPU 1211C**   | **CPU 1212C**   | **CPU 1214C**   |
+-----------------+-----------------+-----------------+-----------------+
| *               | 0.1 μs / 指令   |                 |                 |
| *布尔执行速度** |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| **移动字        | ::: {           |                 |                 |
| 变量执行速度**  | align="center"} |                 |                 |
|                 | 12 μs / 指令    |                 |                 |
|                 | :::             |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| **浮点数        | ::: {           |                 |                 |
| 计算执行速度**  | align="center"} |                 |                 |
|                 | 18 μs / 指令    |                 |                 |
|                 | :::             |                 |                 |
+-----------------+-----------------+-----------------+-----------------+

\

+-----------------+-----------------+-----------------+-----------------+
| ::: {           | **CPU 1211C**   | **CPU 1212C**   | **CPU 1214C**   |
| align="center"} |                 |                 |                 |
| *               |                 |                 |                 |
| *CPU通信/连接** |                 |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | 1               |                 |                 |
| align="center"} |                 |                 |                 |
| **通信口**      |                 |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | ::: {           |                 |                 |
| align="center"} | align="center"} |                 |                 |
| **类型**        | RJ45 接口       |                 |                 |
| :::             | :::             |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | 10/100 Mb/s     |                 |                 |
| align="center"} |                 |                 |                 |
| **速率**        |                 |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+
| ::: {           | ::: {           |                 |                 |
| align="center"} | align="center"} |                 |                 |
| *               | 最多3个         |                 |                 |
| *通信模块扩展** | :::             |                 |                 |
| :::             |                 |                 |                 |
+-----------------+-----------------+-----------------+-----------------+

#### SIMATIC S7-1200 的特性

下面列出的是 SIMATIC S7-1200 的显著特性概述：

-   集成的以太网接口\
    \
-   以宽幅 AC 或 DC 电源形式集成的电源 (85 - 264 V AC 或 24 V DC)\
    \
-   集成数字量输出 24V DC 或继电器\
    \
-   集成 24V DC 数字量输入\
    \
-   集成模拟量输入 0-10V\
    \
-   频率高达 100 kHz 的脉冲序列输出 (PTO)\
    \
-   频率高达 100 kHz 的脉宽调制 (PWM) 输出\
    \
-   频率高达 100 kHz 的高速计数器 (HSC)\
    \
-   通过连接附加通信模块 (如：RS 485 或 RS232) 实现了模块化和可裁剪性\
    \
-   通过信号板直接在 CPU 上扩展模拟量或数字量信号实现了模块化和可裁剪性
    (同时保持 CPU 原有空间)\
    \
-   通过信号模块的大量模拟量和数字量输入和输出信号实现模块化和可裁剪性
    (CPU 1211C 除外)\
    \
-   可选的存储器 (SIMATIC 存储卡)\
    \
-   PLCopen 运动控制，用于简单的运动控制\
    \
-   带自整定功能的 PID 控制器\
    \
-   集成实时时钟\
    \
-   密码保护\
    \
-   时间中断\
    \
-   硬件中断\
    \
-   库功能\
    \
-   在线 / 离线诊断\
    \
-   所有模块上的端子都可拆卸
