### SIMATIC S7-1200 PLC

#### S7-1200 PLC V3.0 主要性能参数

+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | **CPU       | **CPU       | **CPU       | ::: {alig   |
| n="center"} | 1211C**     | 1212C**     | 1214C**     | n="center"} |
| **CPU       |             |             |             | **CPU       |
| 参数**      |             |             |             | 1215C**     |
| :::         |             |             |             | :::         |
+-------------+-------------+-------------+-------------+-------------+
| :::: {alig  | DC/DC/DC,   |             |             |             |
| n="center"} | AC/DC/RLY,  |             |             |             |
| ::: {alig   | DC/DC/RLY   |             |             |             |
| n="center"} |             |             |             |             |
| **3 CPUs**  |             |             |             |             |
| :::         |             |             |             |             |
| ::::        |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | 30 kB       | 50 kB       | 75 kB       | ::: {alig   |
| n="center"} |             |             |             | n="center"} |
| **工作内存  |             |             |             | 100 kB      |
| （集成）**  |             |             |             | :::         |
| :::         |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | 1 MB        | 1 MB        | 4 MB        | ::: {alig   |
| n="center"} |             |             |             | n="center"} |
| **装载内存  |             |             |             | 4 MB        |
| （集成）**  |             |             |             | :::         |
| :::         |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | 10 kB       | 10 kB       | 10 kB       | ::: {alig   |
| n="center"} |             |             |             | n="center"} |
| **保持内存  |             |             |             | 10 kB       |
| （集成）**  |             |             |             | :::         |
| :::         |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | SIMATIC     |             |             |             |
| n="center"} | 存储卡      |             |             |             |
| **存储卡**  | (可选)      |             |             |             |
| :::         |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | 6 输入 / 4  | 8 输入/ 6   | 14 输入 /   | ::: {alig   |
| n="center"} | 输出        | 输出        | 10 输出     | n="center"} |
| *           |             |             |             | 14 输入 /   |
| *集成数字量 |             |             |             | 10 输出     |
| I/O**       |             |             |             | :::         |
| :::         |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | ::: {alig   |             |             | ::: {alig   |
| n="center"} | n="center"} |             |             | n="center"} |
| *           | 2 输入      |             |             | 2 输入 / 2  |
| *集成模拟量 | :::         |             |             | 输出        |
| I/O**       |             |             |             | :::         |
| :::         |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | 1024        |             |             |             |
| n="center"} | 字节输入 /  |             |             |             |
| **过        | 1024        |             |             |             |
| 程映像区**  | 字节输出    |             |             |             |
| :::         |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | ::: {alig   |             |             |             |
| n="center"} | n="center"} |             |             |             |
| **信        | 最多1个     |             |             |             |
| 号板扩展**  | :::         |             |             |             |
| :::         |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | ::: {alig   | ::: {alig   | ::: {alig   |             |
| n="center"} | n="center"} | n="center"} | n="center"} |             |
| **信号      | 无          | 最多2个     | 最多8个     |             |
| 模块扩展**  | :::         | :::         | :::         |             |
| :::         |             |             |             |             |
|             |             |             | ::: {alig   |             |
|             |             |             | n="center"} |             |
|             |             |             | :::         |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | 14          | 82          | 284         |             |
| n="center"} |             |             |             |             |
| **最大      |             |             |             |             |
| 本地数字量  |             |             |             |             |
| I/O**       |             |             |             |             |
| :::         |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | 3           | 19          | 67          | ::: {alig   |
| n="center"} |             |             |             | n="center"} |
| **最大      |             |             |             | 69          |
| 本地模拟量  |             |             |             | :::         |
| I/O**       |             |             |             |             |
| :::         |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | 3 (全部）   | ::: {alig   | ::: {alig   | ::: {alig   |
| n="center"} |             | n="center"} | n="center"} | n="center"} |
| **高        |             | 4 (全部）   | 6 (全部）   | 6 (全部）   |
| 速计数器**  |             | :::         | :::         | :::         |
| :::         |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | ::: {alig   | 3 @ 100 kHz | 3 @ 100 kHz |             |
| n="center"} | n="center"} | 和\         | 和\         |             |
| **---       | 3 @ 100 kHz | 1 @ 30 kHz  | 3 @ 30 kHz  |             |
| 单相**      | :::         |             |             |             |
| :::         |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | 3 @ 80 kHz  | 3 @ 80 kHz  | 3 @ 80 kHz  | ::: {alig   |
| n="center"} |             | 和\         | 和\         | n="center"} |
| **---       |             | 1 @ 30 kHz  | 3 @ 30 kHz  | 3 @ 80 kHz  |
| 双相**      |             |             |             | 和\         |
| :::         |             |             |             | 3 @ 20 kHz  |
|             |             |             |             | :::         |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | 详见PTO表格 |             |             |             |
| n="center"} |             |             |             |             |
| **高速      |             |             |             |             |
| 脉冲输出**  |             |             |             |             |
| :::         |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | 6           | ::: {alig   | ::: {alig   |             |
| n="center"} |             | n="center"} | n="center"} |             |
| **输入      |             | 8           | 14          |             |
| 脉冲捕捉**  |             | :::         | :::         |             |
| :::         |             |             |             |             |
|             |             |             | ::: {alig   |             |
|             |             |             | n="center"} |             |
|             |             |             | :::         |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | ::: {alig   |             |             |             |
| n="center"} | n="center"} |             |             |             |
| **延时      | 总共4个     |             |             |             |
| /循环中断** | （1ms精度） |             |             |             |
| :::         | :::         |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | 6 上升沿 &  | ::: {alig   | ::: {alig   |             |
| n="center"} | 6 下降沿    | n="center"} | n="center"} |             |
| **沿中断**  |             | 8 上升沿 &  | 12上升沿 &  |             |
| :::         |             | 8下降沿     | 12 下降沿   |             |
|             |             | :::         | :::         |             |
|             |             |             |             |             |
|             |             |             | ::: {alig   |             |
|             |             |             | n="center"} |             |
|             |             |             | :::         |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | ± 60 秒 /   |             |             |             |
| n="center"} | 月          |             |             |             |
| **实时      |             |             |             |             |
| 时钟精度**  |             |             |             |             |
| :::         |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | 20 天       |             |             |             |
| n="center"} | 典型值 / 12 |             |             |             |
| **实时时钟  | 天 最小 在  |             |             |             |
| /保存时间** | 40°C        |             |             |             |
| :::         | 靠超        |             |             |             |
|             | 级电容保持  |             |             |             |
+-------------+-------------+-------------+-------------+-------------+

\

+-------------+-------------+-------------+-------------+-------------+
| **CPU性能** | **CPU       | **CPU       | **CPU       | ::: {alig   |
|             | 1211C**     | 1212C**     | 1214C**     | n="center"} |
|             |             |             |             | **CPU       |
|             |             |             |             | 1215C**     |
|             |             |             |             | :::         |
+-------------+-------------+-------------+-------------+-------------+
| **布尔      | 0.08 μs /   |             |             |             |
| 执行速度**  | 指令        |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| *           | ::: {alig   |             |             |             |
| *移动字变量 | n="center"} |             |             |             |
| 执行速度**  | 1.7 μs /    |             |             |             |
|             | 指令        |             |             |             |
|             | :::         |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| *           | ::: {alig   |             |             |             |
| *浮点数运算 | n="center"} |             |             |             |
| 执行速度**  | 2.3 μs /    |             |             |             |
|             | 指令        |             |             |             |
|             | :::         |             |             |             |
+-------------+-------------+-------------+-------------+-------------+

\

+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | **CPU       | **CPU       | **CPU       | ::: {alig   |
| n="center"} | 1211C**     | 1212C**     | 1214C**     | n="center"} |
| **CPU       |             |             |             | **CPU       |
| 通信/连接** |             |             |             | 1215C**     |
| :::         |             |             |             | :::         |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | 1           |             |             | ::: {alig   |
| n="center"} |             |             |             | n="center"} |
| **通信口**  |             |             |             | 2           |
| :::         |             |             |             | :::         |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | ::: {alig   |             |             |             |
| n="center"} | n="center"} |             |             |             |
| **类型**    | RJ45 接口   |             |             |             |
| :::         | :::         |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | 10/100 MB/s |             |             |             |
| n="center"} |             |             |             |             |
| **速率**    |             |             |             |             |
| :::         |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | ::: {alig   |             |             |             |
| n="center"} | n="center"} |             |             |             |
| **通信      | 最多3个     |             |             |             |
| 模块扩展**  | :::         |             |             |             |
| :::         |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+

 

S7-1200 PLC V3.0 硬件版本 PTO
最大数量参数（根据实际设备可自由组合，注意一个CPU仅可以安装一个SB信号板)[]{#PTO}

+-----------+-----------+-----------+-----------+-----------+-----------+
| CPU类型   | 型号      | CPU集成   | SB信号板  | SB信号板  | 系        |
|           |           |           | (2\       | (4\       | 统最大支  |
|           |           |           | *DC输出） | *DC输出） | 持PTO数量 |
+-----------+-----------+-----------+-----------+-----------+-----------+
| CPU 1211C | DC/DC/DC  | ::        | ::        | ::        | ::        |
|           |           | : {align= | : {align= | : {align= | : {align= |
|           |           | "center"} | "center"} | "center"} | "center"} |
|           |           | 2         | 1         | 2         | 4         |
|           |           | :::       | :::       | :::       | :::       |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           | AC/DC/RLY | ::        | ::        | ::        | ::        |
|           |           | : {align= | : {align= | : {align= | : {align= |
|           |           | "center"} | "center"} | "center"} | "center"} |
|           |           | 0         | 1         | 2         | 2         |
|           |           | :::       | :::       | :::       | :::       |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           | DC/DC/RLY | ::        | ::        | ::        | ::        |
|           |           | : {align= | : {align= | : {align= | : {align= |
|           |           | "center"} | "center"} | "center"} | "center"} |
|           |           | 0         | 1         | 2         | 2         |
|           |           | :::       | :::       | :::       | :::       |
+-----------+-----------+-----------+-----------+-----------+-----------+
| CPU 1212C | DC/DC/DC  | ::        | ::        | ::        | ::        |
|           |           | : {align= | : {align= | : {align= | : {align= |
|           |           | "center"} | "center"} | "center"} | "center"} |
|           |           | 3         | 1         | 2         | 4         |
|           |           | :::       | :::       | :::       | :::       |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           | AC/DC/RLY | ::        | ::        | ::        | ::        |
|           |           | : {align= | : {align= | : {align= | : {align= |
|           |           | "center"} | "center"} | "center"} | "center"} |
|           |           | 0         | 1         | 2         | 2         |
|           |           | :::       | :::       | :::       | :::       |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           | DC/DC/RLY | ::        | ::        | ::        | ::        |
|           |           | : {align= | : {align= | : {align= | : {align= |
|           |           | "center"} | "center"} | "center"} | "center"} |
|           |           | 0         | 1         | 2         | 2         |
|           |           | :::       | :::       | :::       | :::       |
+-----------+-----------+-----------+-----------+-----------+-----------+
| CPU 1214C | DC/DC/DC  | ::        | ::        | ::        | ::        |
|           |           | : {align= | : {align= | : {align= | : {align= |
|           |           | "center"} | "center"} | "center"} | "center"} |
|           |           | 4         | 1         | 2         | 4         |
|           |           | :::       | :::       | :::       | :::       |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           | AC/DC/RLY | ::        | ::        | ::        | ::        |
|           |           | : {align= | : {align= | : {align= | : {align= |
|           |           | "center"} | "center"} | "center"} | "center"} |
|           |           | 0         | 1         | 2         | 2         |
|           |           | :::       | :::       | :::       | :::       |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           | DC/DC/RLY | ::        | ::        | ::        | ::        |
|           |           | : {align= | : {align= | : {align= | : {align= |
|           |           | "center"} | "center"} | "center"} | "center"} |
|           |           | 0         | 1         | 2         | 2         |
|           |           | :::       | :::       | :::       | :::       |
+-----------+-----------+-----------+-----------+-----------+-----------+
| CPU 1215C | DC/DC/DC  | ::        | ::        | ::        | ::        |
|           |           | : {align= | : {align= | : {align= | : {align= |
|           |           | "center"} | "center"} | "center"} | "center"} |
|           |           | 4         | 1         | 2         | 4         |
|           |           | :::       | :::       | :::       | :::       |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           | AC/DC/RLY | ::        | ::        | ::        | ::        |
|           |           | : {align= | : {align= | : {align= | : {align= |
|           |           | "center"} | "center"} | "center"} | "center"} |
|           |           | 0         | 1         | 2         | 2         |
|           |           | :::       | :::       | :::       | :::       |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           | DC/DC/RLY | ::        | ::        | ::        | ::        |
|           |           | : {align= | : {align= | : {align= | : {align= |
|           |           | "center"} | "center"} | "center"} | "center"} |
|           |           | 0         | 1         | 2         | 2         |
|           |           | :::       | :::       | :::       | :::       |
+-----------+-----------+-----------+-----------+-----------+-----------+

S7-1200 PLC V3.0 硬件版本 PTO 频率特性

+-----------------------+-----------------------+-----------------------+
| 脉冲输出              | 频率                  | 所使用的IO点          |
+-----------------------+-----------------------+-----------------------+
| CPU集成               | PTO0/PTO1 2 PTO:      | Q0.0\~Q0.3            |
|                       | 2Hz\~100kHz           |                       |
+-----------------------+-----------------------+-----------------------+
|                       | PTO2/PTO3 2 PTO:      | Q0.4\~Q0.7^1)2)^      |
|                       | 2Hz\~20kHz            |                       |
+-----------------------+-----------------------+-----------------------+
| 标准SB\               | 2Hz\~ 20kHz           | Q4.0\~Q4.1            |
| (6ES7                 |                       |                       |
| 223-0BD30-0XB0)\      |                       |                       |
+-----------------------+-----------------------+-----------------------+
| 高速SB                | MC V1指令：           | Q4.0\~Q4.3            |
|                       | 2Hz\~100kHz           |                       |
+-----------------------+-----------------------+-----------------------+
|                       | MC V2指令：           | Q4.0\~Q4.3            |
|                       | 2Hz\~200kHz           |                       |
+-----------------------+-----------------------+-----------------------+

1 CPU1211C 没有输出 Q0.4\~Q0.7,因此这些输出不能在 CPU1211C 中使用

2 CPU1212C 没有输出 Q0.6\~Q0.7，因此这些输出不能在 CPU1212C 中使用

#### SIMATIC S7-1200 的特性

下面列出的是 SIMATIC S7-1200 的显著特性概述：

-   集成的以太网接口\
    \
-   以宽幅 AC 或 DC 电源形式集成的电源 (85 - 264 V AC 或 24 V DC)\
    \
-   集成数字量输出 24V DC 或继电器\
    \
-   集成 24V DC 数字量输入\
    \
-   集成模拟量输入 0-10V\
    \
-   频率高达 100 kHz 的脉冲序列输出 (PTO)\
    \
-   频率高达 100 kHz 的脉宽调制 (PWM) 输出\
    \
-   频率高达 100 kHz 的高速计数器 (HSC)\
    \
-   通过连接附加通信模块 (如：RS 485 或 RS232) 实现了模块化和可裁剪性\
    \
-   通过信号板直接在 CPU 上扩展模拟量或数字量信号实现了模块化和可裁剪性
    (同时保持 CPU 原有空间)\
    \
-   通过信号模块的大量模拟量和数字量输入和输出信号实现模块化和可裁剪性
    (CPU 1211C 除外)\
    \
-   可选的存储器 (SIMATIC 存储卡)\
    \
-   PLCopen 运动控制，用于简单的运动控制\
    \
-   带自整定功能的 PID 控制器\
    \
-   集成实时时钟\
    \
-   密码保护\
    \
-   时间中断\
    \
-   硬件中断\
    \
-   库功能\
    \
-   在线 / 离线诊断\
    \
-   所有模块上的端子都可拆卸
