# SIMATIC S7-1200 PLC V3.0 简介

SIMATIC STEP7 Professional/Basic V11SP2 UPD3 并且安装硬件支持包HSP
0026，或更高版本软件可以组态 V3.0 的 S7-1200 CPU。

S7-1200 以前固件版本 CPU **不可以将固件升级到 V3.0 版本**。

## SIMATIC S7-1200 PLC V3.0 的新功能

除现有 S7-1200 产品系列的功能外，SIMATIC S7-1200 (V3.0)
还提供了以下功能：

用户存储器容量增加

工作存储器

-   S7-1211C：从 25 KB 增加到 30 KB\
-   S7-1212C：从 25 KB 增加到 50 KB\
-   S7-1214C：从 50 KB 增加到 75 KB

\
集成装载存储器

-   S7-1211C/S7-1212C 具有 1 MB 装载存储器\
-   S7-1214C 从 2 MB 增加到 4 MB 装载存储器\

\
保持数据

-   S7-1211C/S7-1212C 从 2 KB 增加到 10 KB 的保持数据\
-   S7-1214C 从 2 KB 增加到 10 KB 的保持数据

\
性能提高

-   布尔运算的执行时间缩短 100ns 至 85 ns\
-   2 个集成 PTO (脉冲串输出)至 4 个集成 PTO，用于同时控制 4 个步进电机\
-   通过 PROFINET 端口进行固件更新\
-   实时时钟的运行储备现在通常为 20 天，而不是以前的 10 天\
-   -20°C 至 +60°C 宽温度范围，而不是 0°C 至 +55°C

\
可与固件版本为 V3.0 及更高版本的 S7-1200 硬件设计结合使用的附加组件：

BB 1297 电池板

-   用于将 S7-1200
    的实时时钟电源储备延长至一年的电池板。可插到固件版本为 V3.0
    及更高版本的所有 S7-1200
    的信号板插槽中。用户程序对电池状态进行分析，以指示是否需要更换标准钮扣电池。供货范围内不包括标准钮扣电池
    CR1025。

兼容性和必要组件：

-   固件版本为 V3.0 创新型 S7-1200 CPU 在备件方面与相应的 FW2.x
    型号兼容。
-   已交付的固件版本为 V2.2 或更低的 S7-1200 CPU 不能升级到固件 V3.0。
-   STEP7 Professional/Basic 固件版本为 V3.0 及更高的 SIMATIC S7-1200
    可使用 STEP7 Basic V11 SP2 Update3及安装硬件支持包HSP
    0026，或更高版本来编程。不能使用更低版本的软件对固件版本为 V3.0
    及更高的 S7-1200 进行编程。\
