### SIMATIC S7-1200 PLC V4.1 简介

SIMATIC STEP7 Professional/Basic V13SP1，或更高版本软件可以组态 V4.1 的
S7-1200 CPU。

S7-1200 V4.0版本可以将固件升级到 V4.1
版本，更低的版本无法升级到V4.1。S7-1200的固件版本可以从[这里](../../01-resource/08-online_download.htm#firm)下载。

#### SIMATIC S7-1200 PLC V4.1 的新功能

[**性能提升**]{.underline}\

-   更快的指令执行速度

<!-- -->

-   更多工作内存

[**新增S7-1200故障安全型CPU**]{.underline}

-   新增四个故障安全 CPU 和三个故障安全信号模块 (SM) 可与 S7-1200 V4.1
    或更高版本配合使用
    -   CPU 1214FC DC/DC/DC (6ES7 214-1AF40-0XB0)
    -   CPU 1214FC DC/DC/RLY (6ES7 214-1HF40-0XB0)
    -   CPU 1215FC DC/DC/DC (6ES7 215-1AF40-0XB0)
    -   CPU 1215FC DC/DC/RLY (6ES7 215-1HF40-0XB0)
    -   SM 1226 F-DI 16 x 24 VDC (6ES7 226-6BA32-0XB0)
    -   SM 1226 F-DQ 4 x 24 VDC (6ES7 226-6DA32-0XB0)
    -   SM 1226 F-DQ 2 x Relay (6ES7 226-6RA32-0XB0)

[**Web服务器**]{.underline}

-   现在支持通过本地机架中所选模块（通信处理器）的 IP 地址以及 S7-1200
    CPU 的 IP 地址进行访问

[**增强的运动功能**]{.underline}

-   位置闭环控制

<!-- -->

-   模拟和 PROFIdrive 连接

[**PID-Temp 新控制功能块**]{.underline}

-   适用于主动加热和制冷的温度控制器

[**HSC周期测量功能**]{.underline}

-   以纳米级精度确定输入脉冲之间的时间长度

[**带强制密码的动态防拷贝功能**]{.underline}

**[增强的 PROFINET 功能，包括支持共享设备]{.underline}**

-   作为智能从站的S7-1200最多支持2个控制器

<!-- -->

-   在1x00 CPU之间更快的实时交换数据

<!-- -->

-   将第三方控制器集成到PROFINET

[**组态控制功能**]{.underline}

-   您可以将硬件配置为最大程度的机器配置，包括在实际操作过程中可能用不到的模块

[**固件版本为 V4.0 或更高版本的 S7-1200 CPU 支持仿真**]{.underline}

-   使用 S7-PLCSIM V13 SP1 可在仿真的 PLC 上测试 PLC
    程序，而无需实际硬件

#### **兼容性和必要组件**

[SIMATIC]{.underline} [存储卡]{.underline}\

可选用 SIMATIC 存储卡来扩展 CPU
装载存储器，以装载应用软件或执行固件更新。\
 \
[硬件和软件的兼容性]{.underline}

固件版本V4.0的SIMATIC S7-1200 CPU（订货号
6ES721x-1xx40-0XB0）可以通过固件升级到 V4.1。

固件V4.1的 S7-1200 CPU 可以完全替换固件V4.0的 S7-1200 CPU。
