### SIMATIC S7-1200 PLC V4.2 简介

SIMATIC STEP7 Professional/Basic V14，或更高版本软件可以组态 V4.2 的
S7-1200 CPU。

S7-1200 V4.0及其以上的版本可以将固件升级到 V4.2
版本，更低的版本无法升级到V4.2。S7-1200的固件版本可以从[这里](../../01-resource/08-online_download.htm#firm)下载。

#### SIMATIC S7-1200 PLC V4.2 的新功能

-   新增更多通信功能：
    -   中央机架内，CPU 与 CM/CP 间可进行时间同步\
    -   S7 路由\
    -   自动协商
    -   介质冗余协议 - MRP 客户端支持 CPU 1215C 和 CPU
        1217C，显著提高了网络的可用性
    -   点到点通信中支持 3964R 协议\

<!-- -->

-   S7-1200 CPU 的备份与恢复
-   可通过 STEP 7 格式化 SIMATIC 存储卡
-   可防止将信息从内部装载存储器复制到外部装载存储器中（SIMATIC 存储卡）
-   可将跟踪作业测量值保存到外部装载存储器中 (SMC) - 永久存储测量值
-   装载存储器数据块最大容量为 256KB，与 CPU 型号无关

<!-- -->

-   新增各种编程指令，如：
    -   GetInstanceName - 读取块实例的名称
    -   D_ACT_DP - 启用/禁用 PROFINET IO 设备
    -   PROFIenergy - 能源管理指令
    -   Gen_UsrMsg - 生成用户诊断报警
    -   CTRL_PTO - 脉冲串输出
    -   数据块指令：
    -   DataLogClear - 清空数据日志
    -   DataLogDelete - 删除数据日志
    -   CREATE_DB - 创建数据块
    -   ATTR_DB - 读取数据块属性
    -   DELETE_DB - 删除数据块

<!-- -->

-   增强了 Web 服务器功能
    -   新增或改进了标准 Web 页面
    -   监控表 - 在工程组态系统中显示所组态的监控表
    -   在线备份 - 轻松备份或恢复正在运行的项目
    -   通信 - 有关通信的更多统计信息
    -   程序保护 - 在现场，直接在 CPU
        中快速总览安全机制的启用/禁用（专有技术保护和防拷贝保护）
    -   将用户自定义 Web 页面定义为起始页面

<!-- -->

-   新增各种技术特性
    -   通过门输入启用和禁用 HSC
    -   使用 TM 脉冲模块进行轴控制
    -   在运行过程中，PWM 可变且输出频率可变

#### **兼容性和必要组件**

[SIMATIC]{.underline} [存储卡]{.underline}\

可选用 SIMATIC 存储卡来扩展 CPU
装载存储器，以装载应用软件或执行固件更新。\
 \
[硬件和软件的兼容性]{.underline}

固件版本V4的SIMATIC S7-1200 CPU（订货号
6ES721x-1xx40-0XB0）可以通过固件升级到 V4.2。

固件V4.2的 S7-1200 CPU 可以完全替换固件V4.0或V4.1的 S7-1200 CPU。
