# SIMATIC S7-1200 PLC V4.5 简介

SIMATIC STEP7 Professional/Basic V17，或更高版本软件可以组态 V4.5 的
S7-1200 CPU。

S7-1200 V4.0及其以上的版本可以将固件升级到
V4.5版本，更低的版本无法升级到V4.5。S7-1200的固件版本可以从[这里](../../01-resource/08-online_download.htm#firm)下载。

## SIMATIC S7-1200 PLC V4.5 的新功能

-   该版本中包含的新功能包括：

    -   S7-1200 OPC UA 增强功能：
        -   服务器方法调用（远程程序调用）
        -   结构化和数组数据类型
        -   诊断
        -   改善了数量结构
            -   会话数，最大值：10（之前为 5）
            -   每个会话的订阅数，最大值：50（之前为 5）
            -   所监视的条目数，最大值：1000（之前为 500）
            -   用户定义的服务器接口的节点数，最大值：2000（之前为
                1000）
    -   新指令：
        -   GetSMCInfo 指令检索有关所插入 SIMATIC 存储卡的信息
        -   精简读/写文件指令：FileReadC、FileWriteC、FileDelete
    -   支持组态的 OUC 连接方式 TCP、ISO-on-TCP 和 UDP
    -   Web 服务器：支持现代化 API 和传统 Web 服务器以及证书处理
    -   介质冗余协议 (MRP) 功能，作为"客户端"和作为"管理器"（CPU 1215C
        和 CPU 1217C）
    -   改善了数据日志功能，其中包括与 S7-1500 统一的时间戳字段
    -   增强了安全性：
        -   使用 TLS（传输层安全）证书来实现安全的 PG/PC 和 HMI 通信
        -   保护机密 PLC 组态数据
        -   增强了 CPU 访问级别密码的加密特性，默认设置为全面保护 CPU
        -   使用 SIMATIC 存储卡设置或更改保护机密 PLC 组态数据的密码
    -   将 S7-1200 CPU 的保持性存储器从 10 KB 增加到 14 KB
    -   速度模式下控制面板中的基本运动控制
        -   速度模式下的功能 -- 取消位置控制
        -   驱动器上速度值 -
            以低速进行初始调试，直到确定设置和电气连接正常。
    -   基于数据记录的服务数据(TIA Portal)

## **兼容性和必要组件**

[SIMATIC]{.underline} [存储卡]{.underline}\

可选用 SIMATIC 存储卡来扩展 CPU
装载存储器，以装载应用软件或执行固件更新。\
 \
[硬件和软件的兼容性]{.underline}

固件版本V4的SIMATIC S7-1200 CPU（订货号
6ES721x-1xx40-0XB0）可以通过固件升级到 V4.5。

固件V4.5的 S7-1200 CPU 可以完全替换固件V4.0、V4.1、V4.2、V4.3、V4.4的
S7-1200 CPU。
