### 模拟量输入/输出（AI/AO）响应速度

#### 模拟量输入响应速度

表1. CPU 模拟量输入响应时间

阶跃响应（ms），0V 到10V（在95%处测得）

  平滑化选项（采样平均）      抑制频率（积分时间）              
  --------------------------- ---------------------- ---------- ----------
  **60Hz**                    **50Hz**               **10Hz**   
  无（1个周期）：不求平均值   50ms                   50ms       100ms
  弱（4个周期）：4次采样      60ms                   70ms       200ms
  中（16个周期）：16次采样    200ms                  240ms      1150ms
  强（32个周期）：32次采样    400ms                  480ms      2300ms
  采样时间                    **4.17ms**             **5ms**    **25ms**

表2. 扩展模板模拟量输入响应时间

阶跃响应（ms），0到满量程（在95%处测得）

+-------------+-------------+-------------+-------------+-------------+
| 平          | 噪声消减    |             |             |             |
| 滑化选项（  | /抑制频率（ |             |             |             |
| 采样平均）  | 积分时间）  |             |             |             |
+=============+=============+=============+=============+=============+
| **400Hz\    | **60Hz\     | **50Hz\     | **10Hz\     |             |
| （2.5ms）** | （          | （20ms）**  | （100ms）** |             |
|             | 16.6ms）**  |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| 无（        | 4ms         | 18ms        | 22ms        | 100ms       |
| 1个周期）： |             |             |             |             |
| 不求平均值  |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| 弱（4个周期 | 9ms         | 52ms        | 63ms        | 320ms       |
| ）：4次采样 |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| 中（        | 32ms        | 203ms       | 241ms       | 1200ms      |
| 16个周期）  |             |             |             |             |
| ：16次采样  |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| 强（        | 61ms        | 400ms       | 483ms       | 2410ms      |
| 32个周期）  |             |             |             |             |
| ：32次采样  |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+

\

+-------------+-------------+-------------+-------------+-------------+
| 抑制频率（  | 所          |             |             |             |
| 积分时间）  | 有通道的采  |             |             |             |
|             | 样时间和模  |             |             |             |
|             | 块更新时间  |             |             |             |
+=============+=============+=============+=============+=============+
| **400Hz\    | **60Hz\     | **50Hz\     | **10Hz\     |             |
| （2.5ms）** | （          | （20ms）**  | （100ms）** |             |
|             | 16.6ms）**  |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| 4通道 ×     | 0.625ms     | 4.17ms      | 5ms         | 25ms        |
| 13位 SM     |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| 8通道 ×     | 1.25ms      | 4.17ms      | 5ms         | 25ms        |
| 13位 SM     |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| 4通道 ×     | 0.417ms     | 0.397ms     | 0.400ms     | 0.400ms     |
| 16位 SM     |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+

表3. 信号模板模拟量输入响应时间

阶跃响应（ms），0到满量程（在95%处测得）

+-------------+-------------+-------------+-------------+-------------+
| 平          | 噪声消减    |             |             |             |
| 滑化选项（  | /抑制频率（ |             |             |             |
| 采样平均）  | 积分时间）  |             |             |             |
+=============+=============+=============+=============+=============+
| **400Hz\    | **60Hz\     | **50Hz\     | **10Hz\     |             |
| （2.5ms）** | （          | （20ms）**  | （100ms）** |             |
|             | 16.6ms）**  |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| 无（        | 4.5ms       | 18.7ms      | 22.0ms      | 102ms       |
| 1个周期）： |             |             |             |             |
| 不求平均值  |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| 弱（4个周期 | 10.6ms      | 59.3ms      | 70.8ms      | 346ms       |
| ）：4次采样 |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| 中（        | 33.0ms      | 208ms       | 250ms       | 1240ms      |
| 16个周期）  |             |             |             |             |
| ：16次采样  |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| 强（        | 63.0ms      | 408ms       | 490ms       | 2440ms      |
| 32个周期）  |             |             |             |             |
| ：32次采样  |             |             |             |             |
+-------------+-------------+-------------+-------------+-------------+
| 采样时间    | 0.156ms     | 1.042ms     | 1.250ms     | 6.250ms     |
+-------------+-------------+-------------+-------------+-------------+

\

  --------------------- -------------- --------------------
  选项                  **采样时间**   **信号板更新时间**
  **400Hz （2.5ms）**   0.156ms        0.156ms
  **60Hz（16.6ms）**    1.042ms        1.042ms
  **50Hz（20ms）**      1.250ms        1.250ms
  **10Hz（100ms）**     6.250ms        6.250ms
  --------------------- -------------- --------------------

#### 模拟量输出响应速度

表3. 信号模板和信号板模拟量输出响应时间

+-----------------------+-----------------------+-----------------------+
| 输出点类型            | 电压信号              | 电流信号              |
+-----------------------+-----------------------+-----------------------+
| 稳定时间（新值的95%） | ::: {align="center"}  | ::: {align="center"}  |
|                       | 300 μs（R）           | 600 μs（1 mH）        |
|                       | :::                   | :::                   |
+-----------------------+-----------------------+-----------------------+
|                       | ::: {align="center"}  | ::: {align="center"}  |
|                       | 750μs（1 μF）         | 2 ms（10 mH）         |
|                       | :::                   | :::                   |
+-----------------------+-----------------------+-----------------------+

### TC 模板响应时间

表4. TC 模板响应时间

+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | ::: {alig   | 信          | ::: {alig   | ::: {alig   |
| n="center"} | n="center"} | 号板1通道更 | n="center"} | n="center"} |
| 抑制        | 积分        | 新时间（s） | 4           | 8           |
| 频率（Hz）  | 时间（ms）  |             | 通道模板更  | 通道模板更  |
| :::         | :::         |             | 新时间（s） | 新时间（s） |
|             |             |             | :::         | :::         |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | ::: {alig   | 0.306       | ::: {alig   | 2.450       |
| n="center"} | n="center"} |             | n="center"} |             |
| 10          | 100         |             | 1.225       |             |
| :::         | :::         |             | :::         |             |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | ::: {alig   | 0.066       | ::: {alig   | ::: {alig   |
| n="center"} | n="center"} |             | n="center"} | n="center"} |
| 50          | 20          |             | 0.263       | 0.525       |
| :::         | :::         |             | :::         | :::         |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | ::: {alig   | 0.056       | ::: {alig   | ::: {alig   |
| n="center"} | n="center"} |             | n="center"} | n="center"} |
| 60          | 16.67       |             | 0.223       | 0.445       |
| :::         | :::         |             | :::         | :::         |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | ::: {alig   | 0.036       | ::: {alig   | ::: {alig   |
| n="center"} | n="center"} |             | n="center"} | n="center"} |
| 400         | 10          |             | 0.143       | 0.285       |
| :::         | :::         |             | :::         | :::         |
+-------------+-------------+-------------+-------------+-------------+

说明：黄色部分数值同样适用于抑制 100 Hz 和 200 Hz 噪声。

### RTD 模板响应时间

表5. RTD 模板响应时间

+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | ::: {alig   | 信          | ::: {alig   | ::: {alig   |
| n="center"} | n="center"} | 号板1通道更 | n="center"} | n="center"} |
| 抑制        | 积分        | 新时间（s） | 4           | 8           |
| 频率（Hz）  | 时间（ms）  |             | 通道模板更  | 通道模板更  |
| :::         | :::         |             | 新时间（s） | 新时间（s） |
|             |             |             | :::         | :::         |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | ::: {alig   | ::: {alig   | ::: {alig   | ::: {alig   |
| n="center"} | n="center"} | n="center"} | n="center"} | n="center"} |
| 10          | 100         | 4/2 线制    | 4/2 线制    | 4/2 线制    |
| :::         | :::         | 0.306\      | 1.222\      | 2.425\      |
|             |             | 3线制 0.611 | 3线制 2.445 | 3线制 4.845 |
|             |             | :::         | :::         | :::         |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | ::: {alig   | ::: {alig   | ::: {alig   | ::: {alig   |
| n="center"} | n="center"} | n="center"} | n="center"} | n="center"} |
| 50          | 20          | 4/2 线制    | 4/2 线制    | 4/2 线制    |
| :::         | :::         | 0.066\      | 0.262\      | 0.524\      |
|             |             | 3线制 0.136 | 3线制 0.505 | 3线制 1.015 |
|             |             | :::         | :::         | :::         |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | ::: {alig   | ::: {alig   | ::: {alig   | ::: {alig   |
| n="center"} | n="center"} | n="center"} | n="center"} | n="center"} |
| 60          | 16.67       | 4/2 线制    | 4/2 线制    | 4/2 线制    |
| :::         | :::         | 0.056\      | 0.222\      | 0.445\      |
|             |             | 3线制 0.111 | 3线制 0.445 | 3线制 0.845 |
|             |             | :::         | :::         | :::         |
+-------------+-------------+-------------+-------------+-------------+
| ::: {alig   | ::: {alig   | ::: {alig   | ::: {alig   | ::: {alig   |
| n="center"} | n="center"} | n="center"} | n="center"} | n="center"} |
| 400         | 10          | 4/2 线制    | 4/2 线制    | 4/2 线制    |
| :::         | :::         | 0.036\      | 0.142\      | 0.285\      |
|             |             | 3线制 0.071 | 3线制 0.285 | 3线制 0.525 |
|             |             | :::         | :::         | :::         |
+-------------+-------------+-------------+-------------+-------------+

说明：黄色部分数值同样适用于抑制 100 Hz 和 200 Hz 噪声。

![](images/S7-1200%20extend%20module_clip_image001.gif){width="14"
height="11"} 上述数据来自《 S7-1200 系统手册》。
