### 基本数据类型

基本数据类型：包括位、位序列、整数、浮点数、日期时间。此外字符也属于基本数据类型，请参见文档
[String](09-String.html) 与 [WString](10-WString.html)。

此外 BCD
码虽然不属于数据类型，但也是一种数字表示方式，将在本文最后予以介绍。

#### 1.位和位序列

注意：虽然位序列有数值表示方式，但一般不直接用于数学运算。通常在控制字、状态字、错误代码、标志字、状态位集合等处使用位序列。而数学运算使用下面的整数数据类型与浮点数数据类型。

+-----------+-----------+-----------+-----------+-----------+-----------+
| 数据类型  | 位大小    | 数值类型  | 数值范围  | 常数示例  | 地址示例  |
+===========+===========+===========+===========+===========+===========+
| Bool      | 1         | 布尔运算  | FALSE     | TRUE      | -         |
|           |           |           | 或者 TRUE |           | ::: {alig |
|           |           |           |           |           | n="left"} |
|           |           |           |           |           |     I1.0  |
|           |           |           |           |           |     :::   |
|           |           |           |           |           |           |
|           |           |           |           |           | -         |
|           |           |           |           |           | ::: {alig |
|           |           |           |           |           | n="left"} |
|           |           |           |           |           |     Q0.1  |
|           |           |           |           |           |     :::   |
|           |           |           |           |           |           |
|           |           |           |           |           | -         |
|           |           |           |           |           | ::: {alig |
|           |           |           |           |           | n="left"} |
|           |           |           |           |           |     M50.7 |
|           |           |           |           |           |     :::   |
|           |           |           |           |           |           |
|           |           |           |           |           | -         |
|           |           |           |           |           | ::: {alig |
|           |           |           |           |           | n="left"} |
|           |           |           |           |           |     D     |
|           |           |           |           |           | B1.DBX2.3 |
|           |           |           |           |           |     :::   |
|           |           |           |           |           |           |
|           |           |           |           |           | -         |
|           |           |           |           |           | ::: {alig |
|           |           |           |           |           | n="left"} |
|           |           |           |           |           |           |
|           |           |           |           |           |  Tag_name |
|           |           |           |           |           |     :::   |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           |           | 二进制    | 2#0 或    | 2#0       |           |
|           |           |           | 2#1       |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           |           | 无        | 0 或 1    | 1         |           |
|           |           | 符号整数  |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           |           | 八进制    | 8#0 或    | 8#1       |           |
|           |           |           | 8#1       |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           |           | 十六进制  | 16#0 或   | 16#1      |           |
|           |           |           | 16#1      |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| Byte      | 8         | 二进制    | 2#0 到    | 2#        | -         |
|           |           |           | 2#        | 1000_1001 | ::: {alig |
|           |           |           | 1111_1111 |           | n="left"} |
|           |           |           |           |           |     IB2   |
|           |           |           |           |           |     :::   |
|           |           |           |           |           |           |
|           |           |           |           |           | -         |
|           |           |           |           |           | ::: {alig |
|           |           |           |           |           | n="left"} |
|           |           |           |           |           |     MB10  |
|           |           |           |           |           |     :::   |
|           |           |           |           |           |           |
|           |           |           |           |           | -         |
|           |           |           |           |           | ::: {alig |
|           |           |           |           |           | n="left"} |
|           |           |           |           |           |           |
|           |           |           |           |           |  DB1.DBB4 |
|           |           |           |           |           |     :::   |
|           |           |           |           |           |           |
|           |           |           |           |           | -         |
|           |           |           |           |           | ::: {alig |
|           |           |           |           |           | n="left"} |
|           |           |           |           |           |           |
|           |           |           |           |           |  Tag_name |
|           |           |           |           |           |     :::   |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           |           | 无        | 0 到 255  | 15        |           |
|           |           | 符号整数  |           |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           |           | 有        | -128 到   | -63       |           |
|           |           | 符号整数  | 127       |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           |           | 八进制    | 8#0 到    | 8#17      |           |
|           |           |           | 8#377     |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           |           | 十六进制  | B#16#0 到 | B#1       |           |
|           |           |           | B#16#FF / | 6#F、16#F |           |
|           |           |           | 16#0 到   |           |           |
|           |           |           | 16#FF     |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| Word      | 16        | 二进制    | 2#0 到    | 2#1       | -         |
|           |           |           | 2#1       | 101_0010_ | ::: {alig |
|           |           |           | 111_1111_ | 1001_0110 | n="left"} |
|           |           |           | 1111_1111 |           |     MW10  |
|           |           |           |           |           |     :::   |
|           |           |           |           |           |           |
|           |           |           |           |           | -         |
|           |           |           |           |           | ::: {alig |
|           |           |           |           |           | n="left"} |
|           |           |           |           |           |           |
|           |           |           |           |           |  DB1.DBW2 |
|           |           |           |           |           |     :::   |
|           |           |           |           |           |           |
|           |           |           |           |           | -         |
|           |           |           |           |           | ::: {alig |
|           |           |           |           |           | n="left"} |
|           |           |           |           |           |           |
|           |           |           |           |           |  Tag_name |
|           |           |           |           |           |     :::   |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           |           | 无        | 0 到      | 61680     |           |
|           |           | 符号整数  | 65535     |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           |           | 有        | -32768 到 | 72        |           |
|           |           | 符号整数  | 32767     |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           |           | 八进制    | 8#0 到    | 8#170_362 |           |
|           |           |           | 8#177_777 |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           |           | 十六进制  | W#16#0 到 | W#16#F1C0 |           |
|           |           |           | W#16#FFFF | 、16#A67B |           |
|           |           |           | / 16#0 到 |           |           |
|           |           |           | 16#FFFF   |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
| DWord     | 32        | 二进制    | 2#0 到    | 2#11      | -         |
|           |           |           | 2#111     | 01_0100_1 | ::: {alig |
|           |           |           | 1_1111_11 | 111_1110_ | n="left"} |
|           |           |           | 11_1111_1 | 1000_1100 |     MD10  |
|           |           |           | 111_1111_ |           |     :::   |
|           |           |           | 1111_1111 |           |           |
|           |           |           |           |           | -         |
|           |           |           |           |           | ::: {alig |
|           |           |           |           |           | n="left"} |
|           |           |           |           |           |           |
|           |           |           |           |           |  DB1.DBD8 |
|           |           |           |           |           |     :::   |
|           |           |           |           |           |           |
|           |           |           |           |           | -         |
|           |           |           |           |           | ::: {alig |
|           |           |           |           |           | n="left"} |
|           |           |           |           |           |           |
|           |           |           |           |           |  Tag_name |
|           |           |           |           |           |     :::   |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           |           | 无        | 0 到      | 1         |           |
|           |           | 符号整数  | 4_29      | 5_793_935 |           |
|           |           |           | 4_967_295 |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           |           | 有        | -2_14     | -400000   |           |
|           |           | 符号整数  | 7_483_648 |           |           |
|           |           |           | 到        |           |           |
|           |           |           | 2_14      |           |           |
|           |           |           | 7_483_647 |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           |           | 八进制    | 8#0 到    | 8#7       |           |
|           |           |           | 8#37_77   | 4_177_417 |           |
|           |           |           | 7_777_777 |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+
|           |           | 十六进制  | DW#16#0   | DW#16#    |           |
|           |           |           | 到        | 20_F30A、 |           |
|           |           |           | DW#16#    | 16#B_01F6 |           |
|           |           |           | FFFF_FFFF |           |           |
|           |           |           | / 16#0 到 |           |           |
|           |           |           | 16#       |           |           |
|           |           |           | FFFF_FFFF |           |           |
+-----------+-----------+-----------+-----------+-----------+-----------+

#### 2.整数数据类型

+-------------+-------------+-------------+-------------+-------------+
| 数据类型    | 位大小      | 数值范围    | 常数示例    | 地址示例    |
+=============+=============+=============+=============+=============+
| USInt       | 8           | 0 到 255    | 78、        | -   ::: {al |
|             |             |             | 2#01001110  | ign="left"} |
|             |             |             |             |     MB0     |
|             |             |             |             |     :::     |
|             |             |             |             |             |
|             |             |             |             | -   ::: {al |
|             |             |             |             | ign="left"} |
|             |             |             |             |             |
|             |             |             |             |    DB1.DBB4 |
|             |             |             |             |     :::     |
|             |             |             |             |             |
|             |             |             |             | -   ::: {al |
|             |             |             |             | ign="left"} |
|             |             |             |             |             |
|             |             |             |             |    Tag_name |
|             |             |             |             |     :::     |
+-------------+-------------+-------------+-------------+-------------+
| SInt        | 8           | -128 到 127 | +50、16#50  |             |
+-------------+-------------+-------------+-------------+-------------+
| UInt        | 16          | 0 到 65535  | 65295、0    | -   ::: {al |
|             |             |             |             | ign="left"} |
|             |             |             |             |     MW2     |
|             |             |             |             |     :::     |
|             |             |             |             |             |
|             |             |             |             | -   ::: {al |
|             |             |             |             | ign="left"} |
|             |             |             |             |             |
|             |             |             |             |    DB1.DBW2 |
|             |             |             |             |     :::     |
|             |             |             |             |             |
|             |             |             |             | -   ::: {al |
|             |             |             |             | ign="left"} |
|             |             |             |             |             |
|             |             |             |             |    Tag_name |
|             |             |             |             |     :::     |
+-------------+-------------+-------------+-------------+-------------+
| Int         | 16          | -32768 到   | 30          |             |
|             |             | 32767       | 000、+30000 |             |
+-------------+-------------+-------------+-------------+-------------+
| UDInt       | 32          | 0 到        | 4042322160  | -   ::: {al |
|             |             | 4_          |             | ign="left"} |
|             |             | 294_967_295 |             |     MD6     |
|             |             |             |             |     :::     |
|             |             |             |             |             |
|             |             |             |             | -   ::: {al |
|             |             |             |             | ign="left"} |
|             |             |             |             |             |
|             |             |             |             |    DB1.DBD8 |
|             |             |             |             |     :::     |
|             |             |             |             |             |
|             |             |             |             | -   ::: {al |
|             |             |             |             | ign="left"} |
|             |             |             |             |             |
|             |             |             |             |    Tag_name |
|             |             |             |             |     :::     |
+-------------+-------------+-------------+-------------+-------------+
| DInt        | 32          | -2_         | -2131754992 |             |
|             |             | 147_483_648 |             |             |
|             |             | 到          |             |             |
|             |             | 2_          |             |             |
|             |             | 147_483_647 |             |             |
+-------------+-------------+-------------+-------------+-------------+

#### 3.浮点型实数数据类型

如 ANSI/IEEE 754-1985 标准所述，实（或浮点）数以 32 位单精度数 (Real) 或
64 位双精度数 (LReal) 表示。 单精度浮点数的精度最高为 6 位有效数字，

而双精度浮点数的精度最高为 15 位有效数字。在输入浮点常数时，最多可以指定
6 位 (Real) 或 15 位 (LReal) 有效数字来保持精度。

+-------------+-------------+-------------+-------------+-------------+
| 数据类型    | 位大小      | 数值范围    | 常数示例    | 地址示例    |
+=============+=============+=============+=============+=============+
| Real        | 32          | -3          | 123.456、-  | -   ::: {al |
|             |             | .402823e+38 | 3.4、1.0e-5 | ign="left"} |
|             |             | 到          |             |     MD100   |
|             |             | -1.1        |             |     :::     |
|             |             | 75495e-38、 |             |             |
|             |             | ±0、+1.175  |             | -   ::: {al |
|             |             | 495e-38 到  |             | ign="left"} |
|             |             | +3          |             |             |
|             |             | .402823e+38 |             |    DB1.DBD8 |
|             |             |             |             |     :::     |
|             |             |             |             |             |
|             |             |             |             | -   ::: {al |
|             |             |             |             | ign="left"} |
|             |             |             |             |             |
|             |             |             |             |    Tag_name |
|             |             |             |             |     :::     |
+-------------+-------------+-------------+-------------+-------------+
| LReal       | 64          | -1          | 12345       | -   ::: {al |
|             |             | .7976931348 | .123456789e | ign="left"} |
|             |             | 623158e+308 | 40、1.2E+40 |     DB_nam  |
|             |             | 到          |             | e.var_name\ |
|             |             | -2.22       |             |     注意：\ |
|             |             | 50738585072 |             |     •       |
|             |             | 014e-308、\ |             |     不支    |
|             |             | ±0、\       |             | 持直接寻址\ |
|             |             | +2          |             |     :::     |
|             |             | .2250738585 |             |             |
|             |             | 072014e-308 |             |             |
|             |             | 到          |             |             |
|             |             | +1          |             |             |
|             |             | .7976931348 |             |             |
|             |             | 623158e+308 |             |             |
+-------------+-------------+-------------+-------------+-------------+

#### 4.时间和日期数据类型

TIME
数据作为有符号双整数存储，基本单位为毫秒。存储的数值是多少，就代表有多少
ms。 编辑时可以选择性使用天 (d)、小时(h)、分钟 (m)、秒 (s) 和毫秒 (ms)
作为单位。

不需要指定全部时间单位。 例如，T#5h10s 和 500h
均有效。所有指定单位值的组合值不能超过以毫秒表示的时间日期类型的上限或下限（-2,147,483,648
ms 到 +2,147,483,647 ms）。

DATE 数据作为无符号整数值存储，被解释为添加到基础日期 1990 年 1 月 1
日的天数，用以获取指定日期。 编辑器格式必须指定年、月和日。

TOD (TIME_OF_DAY)
数据作为无符号双整数值存储，被解释为自指定日期的凌晨算起的毫秒数（凌晨 =
0 ms）。 必须指定小时（24 小时/天）、分钟和秒。 可以选择指定小数秒格式。

+-----------------+-----------------+-----------------+-----------------+
| 数据类型        | 位大小          | 范围            | 常数示例        |
+=================+=================+=================+=================+
| Time            | 32              | T#-24d_20       | -   :::         |
|                 |                 | h_31m_23s_648ms |  {align="left"} |
|                 |                 | 到              |     T#5m_30s    |
|                 |                 | T#24d_20h       |     :::         |
|                 |                 | _31m_23s_647ms\ |                 |
|                 |                 | 存储形式：      | -   :::         |
|                 |                 | -2,147,483,648  |  {align="left"} |
|                 |                 | ms 到           |     T#1d_       |
|                 |                 | +2,147,483,647  | 2h_15m_30s_45ms |
|                 |                 | ms              |     :::         |
|                 |                 |                 |                 |
|                 |                 |                 | -   :::         |
|                 |                 |                 |  {align="left"} |
|                 |                 |                 |     TIME#10     |
|                 |                 |                 | d20h30m20s630ms |
|                 |                 |                 |     :::         |
|                 |                 |                 |                 |
|                 |                 |                 | -   :::         |
|                 |                 |                 |  {align="left"} |
|                 |                 |                 |     500h10000ms |
|                 |                 |                 |     :::         |
|                 |                 |                 |                 |
|                 |                 |                 | -   :::         |
|                 |                 |                 |  {align="left"} |
|                 |                 |                 |     10          |
|                 |                 |                 | d20h30m20s630ms |
|                 |                 |                 |     :::         |
+-----------------+-----------------+-----------------+-----------------+
| DATE            | 16              | D#1990-1-1 到   | -   :::         |
|                 |                 | D#2168-12-31    |  {align="left"} |
|                 |                 |                 |                 |
|                 |                 |                 |    D#2009-12-31 |
|                 |                 |                 |     :::         |
|                 |                 |                 |                 |
|                 |                 |                 | -   :::         |
|                 |                 |                 |  {align="left"} |
|                 |                 |                 |                 |
|                 |                 |                 | DATE#2009-12-31 |
|                 |                 |                 |     :::         |
|                 |                 |                 |                 |
|                 |                 |                 | -   :::         |
|                 |                 |                 |  {align="left"} |
|                 |                 |                 |     2009-12-31  |
|                 |                 |                 |     :::         |
+-----------------+-----------------+-----------------+-----------------+
| TOD/\           | 32              | TOD#0:0:0.0 到  | -   :::         |
| Time_of_Day     |                 | T               |  {align="left"} |
|                 |                 | OD#23:59:59.999 |     T           |
|                 |                 |                 | OD#10:20:30.400 |
|                 |                 |                 |     :::         |
|                 |                 |                 |                 |
|                 |                 |                 | -   :::         |
|                 |                 |                 |  {align="left"} |
|                 |                 |                 |     TIME_OF_D   |
|                 |                 |                 | AY#10:20:30.400 |
|                 |                 |                 |     :::         |
|                 |                 |                 |                 |
|                 |                 |                 | -   :::         |
|                 |                 |                 |  {align="left"} |
|                 |                 |                 |     23:10:1     |
|                 |                 |                 |     :::         |
+-----------------+-----------------+-----------------+-----------------+

#### 5. BCD 码

BCD 格式不能作为数据类型使用，但是以下转换指令支持 BCD 数字格式转换：

-   BCD16_TO_INT
-   INT_TO_BCD16
-   BCD32_TO_DINT
-   DINT_TO_BCD32

转换举例：16#100 \>10#100，10#888777\>16#888777

  数据类型   位大小   范围                  常数示例
  ---------- -------- --------------------- -------------------
  BCD16      16       -999 到 999           123、-123
  BCD32      32       -9999999 到 9999999   1234567、-1234567

 
